*This document represents a comprehensive markdown version of ISO 13485, compiled from public source materials. It should be used in conjunction with the official standard and relevant regulatory guidance for medical device software development.*
# 13485 - Dispositifs médicaux - Systèmes de management de la qualité - Exigences à des fins réglementaires


## Sommaire

| Section | Titre | Page |
|---------|-------|------|
| | Avant-propos | v |
| | Introduction | vi |
| 1 | Domaine d'application | 1 |
| 2 | Références normatives | 1 |
| 3 | Termes et définitions | 1 |
| 4 | Système de management de la qualité | 6 |
| 4.1 | Exigences générales | 6 |
| 4.2 | Exigences relatives à la documentation | 7 |
| 4.2.1 | Généralités | 7 |
| 4.2.2 | Manuel qualité | 8 |
| 4.2.3 | Dossier du dispositif médical | 8 |
| 4.2.4 | Maîtrise des documents | 8 |
| 4.2.5 | Maîtrise des enregistrements | 9 |
| 5 | Responsabilité de la direction | 9 |
| 5.1 | Engagement de la direction | 9 |
| 5.2 | Orientation client | 9 |
| 5.3 | Politique qualité | 9 |
| 5.4 | Planification | 10 |
| 5.4.1 | Objectifs qualité | 10 |
| 5.4.2 | Planification du système de management de la qualité | 10 |
| 5.5 | Responsabilité, autorité et communication | 10 |
| 5.5.1 | Responsabilité et autorité | 10 |
| 5.5.2 | Représentant de la direction | 10 |
| 5.5.3 | Communication interne | 10 |
| 5.6 | Revue de direction | 10 |
| 5.6.1 | Généralités | 10 |
| 5.6.2 | Éléments d'entrée de la revue | 11 |
| 5.6.3 | Éléments de sortie de la revue | 11 |
| 6 | Management des ressources | 11 |
| 6.1 | Mise à disposition des ressources | 11 |
| 6.2 | Ressources humaines | 12 |
| 6.3 | Infrastructures | 12 |
| 6.4 | Environnement de travail et maîtrise de la contamination | 12 |
| 6.4.1 | Environnement de travail | 12 |
| 6.4.2 | Maîtrise de la contamination | 13 |
| 7 | Réalisation du produit | 13 |
| 7.1 | Planification de la réalisation du produit | 14 |
| 7.2 | Processus relatifs aux clients | 14 |
| 7.2.1 | Détermination des exigences relatives au produit | 14 |
| 7.2.2 | Revue des exigences relatives au produit | 14 |
| 7.2.3 | Communication avec les clients | 14 |
| 7.3 | Conception et développement | 15 |
| 7.3.1 | Généralités | 15 |
| 7.3.2 | Planification de la conception et du développement | 15 |
| 7.3.3 | Éléments d'entrée de la conception et du développement | 15 |
| 7.3.4 | Éléments de sortie de la conception et du développement | 15 |
| 7.3.5 | Revue de conception et de développement | 16 |
| 7.3.6 | Vérification de la conception et du développement | 16 |
| 7.3.7 | Validation de la conception et du développement | 16 |
| 7.3.8 | Transfert de conception et de développement | 17 |
| 7.3.9 | Maîtrise des modifications de la conception et du développement | 17 |
| 7.3.10 | Dossiers de conception et de développement | 17 |
| 7.4 | Achats | 18 |
| 7.4.1 | Processus d'achat | 18 |
| 7.4.2 | Informations relatives aux achats | 18 |
| 7.4.3 | Vérification du produit acheté | 18 |
| 7.5 | Production et prestation de service | 19 |
| 7.5.1 | Maîtrise de la production et de la prestation de service | 19 |
| 7.5.2 | Propreté du produit | 19 |
| 7.5.3 | Activités d'installation | 20 |
| 7.5.4 | Prestations associées | 20 |
| 7.5.5 | Exigences particulières pour les dispositifs médicaux stériles | 20 |
| 7.5.6 | Validation des processus de production et de prestation de service | 20 |
| 7.5.7 | Exigences spécifiques relatives à la validation des procédés de stérilisation et des systèmes de barrière stérile | 21 |
| 7.5.8 | Identification | 21 |
| 7.5.9 | Traçabilité | 21 |
| 7.5.10 | Propriété du client | 22 |
| 7.5.11 | Préservation du produit | 22 |
| 7.6 | Maîtrise des équipements de surveillance et de mesure | 22 |
| 8 | Mesurage, analyse et amélioration | 23 |
| 8.1 | Généralités | 23 |
| 8.2 | Surveillance et mesurage | 23 |
| 8.2.1 | Retours d'information | 23 |
| 8.2.2 | Traitement des réclamations | 23 |
| 8.2.3 | Signalement aux autorités réglementaires | 24 |
| 8.2.4 | Audit interne | 24 |
| 8.2.5 | Surveillance et mesure des processus | 24 |
| 8.2.6 | Surveillance et mesure du produit | 25 |
| 8.3 | Maîtrise du produit non conforme | 25 |
| 8.3.1 | Généralités | 25 |
| 8.3.2 | Actions en réponse à une non-conformité du produit détectée avant livraison | 25 |
| 8.3.3 | Actions en réponse à une non-conformité du produit détectée après livraison | 25 |
| 8.3.4 | Retouches | 26 |
| 8.4 | Analyse des données | 26 |
| 8.5 | Amélioration | 26 |
| 8.5.1 | Généralités | 26 |
| 8.5.2 | Actions correctives | 26 |
| 8.5.3 | Actions préventives | 27 |
| | **Annexe A** (informative) Comparaison entre le contenu de l'ISO 13485:2003 et celui de l'ISO 13485:2016 | 28 |
| | **Annexe B** (informative) Correspondances entre l'ISO 13485:2016 et l'ISO 9001:2015 | 32 |
| | **Bibliographie** | 37 |

---

## Avant-propos

L'ISO (Organisation internationale de normalisation) est une fédération mondiale d'organismes nationaux de normalisation (comités membres de l'ISO). L'élaboration des Normes internationales est en général confiée aux comités techniques de l'ISO. Chaque comité membre intéressé par une étude a le droit de faire partie du comité technique créé à cet effet. Les organisations internationales, gouvernementales et non gouvernementales, en liaison avec l'ISO, participent également aux travaux. L'ISO collabore étroitement avec la Commission électrotechnique internationale (IEC) en ce qui concerne la normalisation électrotechnique.

Les procédures utilisées pour élaborer le présent document et celles destinées à sa mise à jour sont décrites dans les Directives ISO/IEC, Partie 1. Il convient, en particulier, de prendre note des différents critères d'approbation requis pour les différents types de documents ISO. Le présent document a été rédigé conformément aux règles de rédaction données dans les Directives ISO/IEC, Partie 2.

L'attention est appelée sur le fait que certains éléments du présent document peuvent faire l'objet de droits de propriété intellectuelle ou de droits analogues. L'ISO ne saurait être tenue pour responsable de ne pas avoir identifié de tels droits de propriété et averti de leur existence. Les détails concernant les références aux droits de propriété intellectuelle ou autres droits analogues identifiés lors de l'élaboration du document sont indiqués dans l'Introduction et/ou dans la liste des déclarations de brevets reçues par l'ISO.

Les appellations commerciales éventuellement mentionnées dans le présent document sont données pour information, par souci de commodité, à l'intention des utilisateurs et ne sauraient constituer un engagement.

Pour une explication de la signification des termes et expressions spécifiques de l'ISO liés à l'évaluation de la conformité, ou pour toute information au sujet de l'adhésion de l'ISO aux principes de l'OMC concernant les obstacles techniques au commerce (OTC), voir le lien suivant: Avant-propos — informations supplémentaires.

Le comité chargé de l'élaboration du présent document est l'ISO/TC 210, Management de la qualité et aspects généraux correspondants des dispositifs médicaux.

Cette troisième édition de l'ISO 13485 annule et remplace la deuxième édition (ISO 13485:2003) ainsi que l'ISO/TR 14969:2004, qui ont fait l'objet d'une révision technique. Elle incorpore également l'ISO 13485:2003/Cor.1:2009. L'Annexe A présente un résumé des modifications apportées à la présente édition par rapport à l'édition précédente.

---

## Introduction

### 0.1 Généralités

La présente Norme internationale spécifie des exigences relatives au système de management de la qualité pouvant être utilisées par un organisme impliqué dans une ou plusieurs étapes du cycle de vie d'un dispositif médical, y compris la conception et le développement, la production, le stockage et la distribution, l'installation ou les prestations associées, la mise hors service et l'élimination des dispositifs médicaux, ainsi que la conception, le développement ou la fourniture d'activités de soutien connexes (par exemple activités de conseil ou de maintenance). Les exigences de la présente Norme internationale peuvent également être utilisées par les fournisseurs ou d'autres parties externes qui fournissent des produits (par exemple matières premières, composants, sous-ensembles, dispositifs médicaux, services de stérilisation), y compris services de qualité, à de tels organismes. Il faut souligner que les exigences figurant dans la présente Norme internationale sont particulières à un organisme fournisseur ou à une partie externe peut volontairement choisir de se conformer aux exigences de la présente Norme internationale plutôt qu'aux exigences spécifiques du client.

Plusieurs juridictions comportent des exigences réglementaires pour l'application des systèmes de management de la qualité par les organismes jouant divers rôles dans le cycle de vie du dispositif médical. En conséquence, la présente Norme internationale prévoit que l'organisme:

— identifie son rôle particulier dans les exigences réglementaires applicables à ses activités dans le cadre de ces rôles;

— intègre ces exigences réglementaires applicables dans son système de management de la qualité.

Les définitions figurant dans les exigences réglementaires en vigueur diffèrent entre les pays entre les régions. Il est recommandé que l'organisme examine comment appliquer figurant dans la présente Norme internationale devrait intéresser à la lumière des définitions réglementaires applicables dans les juridictions dans lesquelles l'organisme a l'intention de distribuer son (ses) dispositif(s) médical(aux).

La présente Norme internationale peut également être utilisée aussi bien par l'organisme en interne que par des parties externes y compris des organismes de certification pour aider à l'évaluation de la capacité de l'organisme à satisfaire aux exigences des clients et aux exigences réglementaires applicables ainsi qu'aux exigences de l'organisme lui-même. Il est souligné que les exigences de système de management de la qualité, spécifiées dans la présente Norme internationale sont complémentaires aux exigences techniques relatives aux produits.

L'adoption d'un système de management de la qualité relève d'une décision stratégique de l'organisme. La conception et la mise en œuvre d'un système de management de la qualité d'un organisme complète.

a) de l'environnement de l'organisme, des modifications de cet environnement et de son influence sur la conformité des dispositifs médicaux;

b) des besoins variables de l'organisme;

c) des objectifs particuliers de l'organisme;

d) des produits fournis par l'organisme;

e) des processus mis en œuvre par l'organisme;

f) de la taille et de la structure de l'organisme;

g) des exigences réglementaires applicables aux activités de l'organisme.

La présente Norme internationale ne vise ni l'uniformité des structures des différents systèmes de management de la qualité ni celle de la documentation ou l'harmonisation de la documentation avec les structures des articles de la présente Norme internationale.

### 0.2 Clarification de concepts

Il existe une grande variété de dispositifs médicaux et certaines exigences particulières de la présente Norme internationale s'appliquent uniquement aux groupes de dispositifs médicaux déterminés. Les groupes sont définis dans l'Article 3.

### 0.3 Compatibilité avec d'autres normes de management

Lorsqu'une exigence d'accompagne de l'expression «lorsque approprié» ou suivant le cas, elle est considérée appropriée à moins que l'organisme puisse justifier le contraire. Une exigence est considérée appropriée lorsqu'elle n'est nécessaire pour:

— que le produit satisfasse aux exigences spécifiées;

— que l'organisme entreprenne une action corrective;

— que l'organisme gère les risques.

Lorsqu'il est utilisé, le terme «approprié» s'inscrit dans le domaine d'application de la présente Norme internationale et de la mise en conformité avec les exigences réglementaires applicables.

Lorsqu'il est utilisé, le terme «applicable», si et seulement si, il est également exigé qu'elle soit établie, mise en œuvre et entretenue.

Lorsqu'il est utilisé, le terme «approprié» est utilisé, il peut également signifier «nécessaires». Le terme produit désigne également les services lorsque cela est pertinent dans le contexte. L'utilisation du terme est sortie planifiée et tout d'un processus de réalisation de produits.

Lorsqu'il est utilisé, le terme «service» exigences réglementaires» fait reference à toute loi applicable à l'utilisation de la présente Norme internationale (par exemple lois, réglementations, ordonnances émises) traitant de l'application d'un système de management de la qualité, règlements, ou à l'évaluation de la conformité par rapport à ces exigences au niveau du ou des organismes du dispositif médical.

Dans la présente Norme internationale, les formes verbales suivantes sont utilisées:

— «doit» indique une exigence;

— «il convient de» indique une recommandation;

— «peut» indique une permission, une possibilité ou une capacité.

Les informations sous forme de «NOTES» sont fournies pour clarifier l'exigence associée ou en faciliter la compréhension.

### 0.4 Approche processus

La présente Norme internationale encourage l'adoption d'une approche processus lors de l'établissement, de la mise en œuvre et de l'amélioration de l'efficacité d'un système de management de la qualité afin d'accroître la satisfaction du client en répondant aux exigences du client.

Pour qu'un organisme fonctionne de manière efficace, il doit identifier et gérer de nombreux processus corrélés et en interaction. Souvent, l'élément de sortie d'un processus constitue directement l'élément d'entrée du processus suivant. L'identification systématique et le management de ces processus ainsi que leur identification, les interactions et le management de ces processus en vue d'obtenir le résultat souhaitable peuvent être considérés comme constituant une «approche processus».

Lorsqu'elle est utilisée dans un système de management de la qualité, cette approche souligne l'importance:

a) de comprendre et de remplir les exigences;

b) de considérer les processus en termes de valeur ajoutée;

c) d'obtenir des résultats de performance et d'efficacité des processus;

d) d'améliorer en continu les processus basés sur des mesures objectives.

### 0.4 Relation avec l'ISO 9001

La présente norme, bien qu'indépendante, se base sur l'ISO 9001:2008 qui a été remplacée par l'ISO 9001:2015. Pour faciliter la lecture des utilisateurs, l'Annexe B présente les correspondances entre la présente Norme internationale et l'ISO 9001:2015.

La présente Norme internationale est destinée à faciliter l'harmonisation internationale des exigences réglementaires appropriées pour les systèmes de management de la qualité applicables aux organismes impliqués dans une ou plusieurs étapes du cycle de vie d'un dispositif médical. La présente Norme internationale comprend certaines exigences particulières aux organismes impliqués dans le cycle de vie des dispositifs médicaux, mais certaines exigences de l'ISO 9001, non appropriées en tant qu'exigences réglementaires, en sont exclues. Du fait de ces exclusions, les organismes dont les systèmes de management de la qualité sont conformes à la présente Norme internationale ne peuvent revendiquer la conformité à l'ISO 9001 que si leur système de management de la qualité est conforme à l'ensemble des exigences de l'ISO 9001.

### 0.5 Compatibilité avec d'autres systèmes de management

La présente Norme internationale ne comporte pas d'exigences spécifiques à d'autres systèmes de management, tels que le management environnemental, le management de l'hygiène et de la sécurité au travail ou la gestion financière. Toutefois, la présente Norme internationale permet à un organisme d'harmoniser ou d'intégrer son propre système de management de la qualité avec les exigences de système de management correspondantes. Il est possible pour un organisme d'adapter son (ses) système(s) de management existant(s) afin d'établir un système de management de la qualité satisfaisant aux exigences de la présente Norme internationale.

---

## 1 Domaine d'application

La présente Norme internationale spécifie les exigences relatives au système de management de la qualité lorsqu'un organisme:

a) doit démontrer son aptitude à fournir régulièrement des dispositifs médicaux et des services associés qui satisfont aux exigences des clients et aux exigences réglementaires applicables, et

b) vise à accroître la satisfaction de ses clients par l'application efficace du système, y compris les processus pour l'amélioration continue du système et l'assurance de la conformité aux exigences des clients et aux exigences réglementaires applicables.

Toutes les exigences de la présente Norme internationale s'appliquent aux organismes, indépendamment de leur taille ou du type de dispositif médical fourni, sauf si les exigences s'appliquent spécifiquement aux dispositifs médicaux, elles s'appliquent également aux services associés fournis par l'organisme.

Les processus requis par la présente Norme internationale qui s'appliquent à l'organisme mais sont réalisés par une partie externe à l'organisation peuvent être sous-traités par l'organisme. La maîtrise de ces processus sous-traités doit être assurée par l'organisme et détaillée dans le système de management de la qualité conformément à la présente Norme internationale.

L'organisme doit déterminer les exigences réglementaires applicables. Le fait que des exigences réglementaires applicables autorisent l'exclusion de certains des contrôles de conception et de développement définis à l'Article 7 ne peut être interprété comme autorisant l'organisme à en exclure ces contrôles du système de management de la qualité. Seules les autorités réglementaires peuvent fournir des autorisations/permissions à de telles exclusions dans les limites de leur juridiction respective.

Lorsque des exigences à l'Article 6, 7 ou 8 de la présente Norme internationale ne peut être appliquée en raison des activités entreprises par l'organisme ou de la nature du dispositif médical auquel s'applique le système de management de la qualité, l'organisme n'a pas besoin d'inclure de tels contrôles dans son système de management de la qualité. Pour toute exigence de la présente Norme internationale qui n'est pas applicable, l'organisme enregistre la justification comme cela est décrit en 4.2.2.

NOTES 
1. Voir aussi l'Article 1. La définition d'une fiche d'avertissement peut être requise pour satisfaire aux exigences réglementaires particulières.

## 2 Références normatives

Les documents suivants, en totalité ou en partie, sont référencés de manière normative dans le présent document et sont indispensables pour son application. Pour les références datées, seule l'édition citée s'applique. Pour les références non datées, la dernière édition du document de référence s'applique (y compris les éventuels amendements).

ISO 9000:2015¹⁾, Systèmes de management de la qualité — Principes essentiels et vocabulaire

## 3 Termes et définitions

Pour les besoins du présent document, les termes et définitions de l'ISO 9000:2015 ainsi que les suivants s'appliquent:

### 3.1 avertissement

notice diffusée par l'organisme, suite à la livraison d'un dispositif médical, pour fournir des informations supplémentaires ou donner des recommandations relatives à l'action corrective ou préventive à prendre lors:

— de l'utilisation d'un dispositif médical,

— de la modification d'un dispositif médical,

— du retour d'un dispositif médical à l'organisme, ou de la fournie du dernier, ou

— de la destruction d'un dispositif médical

NOTE 1 à l'article: La diffusion d'une fiche d'avertissement peut être requise pour satisfaire aux exigences réglementaires particulières.

### 3.2 représentant autorisé

personne physique ou morale, établie dans un pays ou une juridiction, ayant reçu un mandat écrit d'un fabricant pour agir en son nom dans le cadre de tâches bien spécifiées relatives aux obligations de ce dernier en vertu des réglementations de ce pays ou de cette juridiction

[SOURCE: GHTF/SG1/N055:2009, 5.2]

### 3.3 surveillance après mise sur le marché

évaluation et analyse des données cliniques relatives à un dispositif médical pour vérifier la sécurité clinique et les performances du dispositif médical de manière continue pendant sa durée de vie prévue lorsqu'il est utilisé

[SOURCE: GHTF/SG5/N4:2010, Article 4]

### 3.4 réclamation

communication écrite ou verbale faisant état de déficiences relatives à l'identité, la qualité, la durabilité, la fiabilité, l'utilisabilité, la sécurité ou les performances d'un dispositif médical qui a été mis en service ou relatif à un service ou des performances d'un produit médical qui n'est plus sous la maîtrise directe de l'organisme médical, mais qui n'est plus sous la maîtrise du fabricant, ou relatif au non-respect du dispositif et/ou des performances des services

[SOURCE: GHTF/SG1/N055:2009, 5.3]

### 3.5 distributeur

personne physique ou morale dans la chaîne d'approvisionnement qui, en son nom propre, contribue à la disponibilité d'un dispositif médical pour l'utilisateur final

NOTE 1 à l'article: Les personnes de la chaîne d'approvisionnement impliquées dans les activités telles que le stockage et le transport au nom du fabricant, de l'importateur ou du distributeur ne sont pas pour autant considérées comme étant des distributeurs.

NOTE 2 à l'article: Les personnes de la chaîne d'approvisionnement impliquées dans les activités telles que le stockage et le transport au nom du fabricant, de l'importateur ou du distributeur, et qui ne modifient pas l'étiquetage existant ne sont pas considérées comme étant des distributeurs.

[SOURCE: GHTF/SG1/N055:2009, 5.4]

### 3.6 dispositif médical implantable

dispositif médical qui est prévu être implanté entièrement ou partiellement dans le corps humain ou dans un orifice naturel, ou

— pour remplacer une surface épithéliale ou la surface de l'œil, et

qui nécessite une intervention médicale ou chirurgicale et qui est conçu:

— pour rester après l'intervention pour une période d'au moins trente jours

NOTE 1 à l'article: Cette définition d'un dispositif médical implantable inclut les dispositifs médicaux implantables actifs.

[SOURCE: GHTF/SG1/N071:2012, 5.3]

### 3.7 importateur

personne physique ou morale dans la chaîne d'approvisionnement qui est la première personne, autre qu'un représentant autorisé, à rendre disponible un dispositif médical produit dans un autre pays ou une autre juridiction dans le pays où il est mis à disposition pour utilisation

[SOURCE: GHTF/SG1/N055:2009, 5.4]

### 3.8 étiquetage

étiquette, instructions d'utilisation, et toute autre information qui est liée à l'identification, la description technique, à l'utilisation prévue et à l'utilisation correcte du dispositif médical, mais à l'exclusion des documents d'expédition

[SOURCE: GHTF/SG1/N70:2011, Article 4]

### 3.9 cycle de vie

toutes les phases de la vie du dispositif médical, depuis sa conception initiale jusqu'à sa mise hors service et son élimination finale

[SOURCE: ISO 14971:2007, 2.7]

### 3.10 fabricant

personne physique ou morale responsable de la conception et/ou de la fabrication d'un dispositif médical dans le but de le rendre disponible pour une utilisation à son nom propre, que la conception et/ou la fabrication soit effectuée par cette personne ou en son nom par une ou plusieurs autres personnes

NOTE 1 à l'article: Une personne physique ou morale qui assemble, emballe, traite, retraite, étiquette et/ou stérilise un dispositif médical préfabriqué et/ou lui assigne un objectif prévu dans le but de le rendre disponible pour utilisation à son nom propre est considéré pour les besoins des présentes lignes directrices comme étant le fabricant du dispositif médical modifié.

NOTE 2 à l'article: Un importateur qui appose son nom sur un dispositif médical disponible déjà fourni par une autre personne pour utilisation dans ce pays et/ou met à disposition un dispositif médical déjà sous nom d'une autre personne à une autre personne pour utilisation en son nom est considéré pour les besoins du présent document comme étant le fabricant.

NOTE 3 à l'article: Une personne physique ou morale qui assemble ou adapte un dispositif médical déjà disponible à l'utilisation prévue spécifique d'un patient individuel est considéré pour les besoins du présent document comme étant le fabricant du dispositif médical modifié, à condition que l'assemblage ou l'adaptation ne modifie pas l'objectif prévu du dispositif médical disponible.

NOTE 4 à l'article: Toute personne qui assemble ou adapte un dispositif médical selon dans ce qui est fourni par une autre personne pour agir en tant qu'entité régulée, et ce correspondant et considéré à partir d'un assemblage de composants et/ou d'équipements fournis conformément aux instructions écrites de cette personne, et agit sous la responsabilité de ladite personne pour utilisation en son nom propre et considéré comme le fabricant du dispositif médical modifié.

NOTE 5 à l'article: Les composantes utilisées pour la conception, la fabrication, l'emballage, le retrait, l'étiquetage, et/ou la stérilisation d'un dispositif médical mais ne deviennent pas partie du dispositif médical final sont néanmoins comprises dans le champ d'application de ces lignes directrices dans la mesure où ces activités peuvent affecter la sécurité et les performances du dispositif médical mais ne sont pas considérés comme étant le fabricant.

NOTE 6 à l'article: Lorsque plusieurs fabricants divisent l'assemblage d'un dispositif médical et que son objectif prévu et ses caractéristiques et coordonnées au dispositif médical ou à l'emballage sans recouvrer ou modifier l'étiquetage existant et qu'il considère que l'emballage ne modifie pas l'utilisation prévue du dispositif.

NOTE 7 à l'article: Dans la mesure où un accessoire est soumis aux exigences réglementaires d'un dispositif médical, la personne responsable de la conception et/ou de sa fabrication est considérée comme étant le fabricant.

[SOURCE: GHTF/SG1/N055:2009, 5.3]

### 3.11 dispositif médical

instrument, appareil, équipement, machine, dispositif implanté, réactif destiné à une utilisation in vitro, logiciel, matériel ou autre article similaire ou associé, dont le fabricant prévoit qu'il soit utilisé seul ou en association chez l'humain pour une ou plusieurs fins médicales spécifiques suivantes:

— diagnostic, prévention, contrôle, traitement ou atténuation d'une maladie;

— diagnostic, contrôle, traitement, atténuation ou compensation d'une blessure;

— étude, remplacement, modification ou soutien de l'anatomie ou d'un processus physiologique;

— entretien [artificiel] ou maintien de la vie;

— maîtrise de la conception;

— désinfection des dispositifs médicaux;

— communication d'informations par un examen in vitro de spécimens [prélèvements] provenant du corps humain;

et dont l'action principale voulue dans ou sur le corps humain n'est pas obtenue par des moyens pharmacologiques ou immunologiques ou par métabolisme, mais dont la fonction peut être assistée par de tels moyens

NOTE 1 à l'article: Les produits susceptibles d'être considérés comme des dispositifs médicaux dans certaines juridictions mais pas dans d'autres incluent:

— les produits désinfectants;

— les aides pour les personnes handicapées;

— les dispositifs intégrant des tissus animaux ou humains;

— les dispositifs pour les technologies de fécondation et de reproduction assistées.

[SOURCE: GHTF/SG1/N071:2012, 5.3]

### 3.12 famille de dispositifs médicaux

groupe de dispositifs médicaux fabriqués par ou pour le même organisme et possédant les mêmes caractéristiques de conception de base et de performances en termes de sécurité, d'usage prévu ou de fonction

### 3.13 évaluation des performances

processus visant à analyser les données afin d'établir ou de vérifier l'aptitude d'un dispositif médical de diagnostic in vitro à remplir son usage prévu

### 3.14 surveillance après mise sur le marché

processus systématique de recueil et d'analyse de l'expérience acquise à partir des dispositifs médicaux mis sur le marché dans le but d'identifier le besoin de prendre des mesures correctives immédiates

### 3.15 produit

résultat d'un processus

NOTE 1 à l'article: Il existe quatre catégories génériques de produits:

— les services (par exemple transport);

NOTE 2 à l'article: En français, il n'existe pas de terme pour le concept anglais «software». Le terme «logiciel» retient le terme anglais computer software.

[SOURCE: ISO 9000:2015⁵⁾, 3.4.2, modifiée]

### 3.16 produit acheté

produit fourni par une partie extérieure au système de management de la qualité de l'organisme

NOTE 1 à l'article: La fourniture de produits ne suppose pas nécessairement un arrangement commercial ou financier.

### 3.17 risque

combinaison de la probabilité d'un dommage et de sa gravité

NOTE 1 à l'article: La définition de «risque» diffère de la définition donnée dans l'ISO 9000:2015.

NOTE 2 à l'article: En français, il n'existe pas de terme pour le concept défini par les normes GHTF (Global Harmonization Task Force on Medical Devices) comme «risk management» et qu'on trouve par exemple dans l'ISO 14971:2007, 2.16.

[SOURCE: ISO 14971:2007, 2.16]

### 3.18 gestion des risques

application systématique de politiques de gestion, des procédures et des pratiques à des tâches d'analyse, d'évaluation, de contrôle et de maîtrise des risques

[SOURCE: ISO 14971:2007, 2.22]

¹⁾ Remplace l'ISO 9000:2005.

---

### 3.19 système de barrière stérile

emballage minimal qui empêche la pénétration de micro-organismes et permet la présentation aseptique du produit au point d'utilisation

[SOURCE: ISO 11607-1:2006, 3.22]

### 3.20 dispositif médical stérile

dispositif médical conçu pour satisfaire aux exigences relatives à l'état stérile

NOTE 1 à l'article: Les exigences relatives à l'aspect stérile d'un dispositif médical peuvent être soumises à des exigences réglementaires ou à des normes nationales ou régionales.

---

## 4 Système de management de la qualité

### 4.1 Exigences générales

#### 4.1.1

L'organisme doit documenter un système de management de la qualité et en maintenir l'efficacité conformément aux exigences de la présente Norme internationale et aux exigences réglementaires applicables.

L'organisme doit établir, mettre en œuvre et entretenir toute exigence, procédure, activité ou disposition formant partie du système de management de la qualité conformément aux exigences réglementaires applicables.

L'organisme doit documenter le(s) rôle(s) qu'il remplit comme indiqué par l'organisme dans le cadre des exigences réglementaires applicables.

NOTE: Les rôles que peut remplir l'organisme peuvent inclure les rôles de fabricant, de représentant autorisé, d'importateur, de distributeur.

#### 4.1.2

L'organisme doit:

a) déterminer les processus nécessaires au système de management de la qualité et l'application de ces derniers dans tout l'organisme, en tenant compte de ce rôle(s) rempli(s) par l'organisme;

b) appliquer une approche fondée sur les risques en ce qui concerne la maîtrise des processus appropriés nécessaire au système de management de la qualité;

c) déterminer la séquence et l'interaction de ces processus;

#### 4.1.3

Pour chaque processus du système de management de la qualité, l'organisme doit:

a) déterminer les critères et méthodes nécessaires pour assurer l'efficacité du fonctionnement et de la maîtrise de ces processus;

b) s'assurer de la disponibilité des ressources et des informations nécessaires au fonctionnement et à la surveillance de ces processus;

c) mettre en œuvre les actions nécessaires pour obtenir les résultats planifiés et maintenir l'efficacité de ces processus;

d) surveiller, mesurer lorsque approprié et analyser ces processus;

e) établir et conserver les enregistrements nécessaires pour démontrer la conformité à la présente Norme internationale et la conformité aux exigences réglementaires applicables (voir 4.2.5).

#### 4.1.4

L'organisme doit gérer ces processus du système de management de la qualité conformément aux exigences de la présente Norme internationale et aux exigences réglementaires applicables. Les modifications à apporter à ces processus doivent être:

a) évaluées pour leur incidence sur le dispositif médical produit dans le cadre de ce système de management de la qualité;

b) maîtrisées conformément aux exigences de la présente Norme internationale et des exigences réglementaires applicables;

c) mises en œuvre de manière contrôlée.

#### 4.1.5

Lorsqu'un organisme décide d'externaliser un processus ayant une incidence sur la conformité du produit aux exigences, l'organisme doit s'assurer de la maîtrise de ce processus. Les contrôles appliqués à ces processus externalisés doivent être identifiés dans le système de management de la qualité.

#### 4.1.6

L'organisme doit documenter des procédures pour la validation des applications logicielles utilisées dans le système de management de la qualité. De telles applications logicielles doivent être validées avant leur première utilisation et, lorsque approprié, après la modification du logiciel ou de son application.

L'approche spécifique et les activités associées à la validation et à la revalidation du logiciel doivent être proportionnelles au risque associé à l'utilisation du logiciel.

Les enregistrements de ces activités doivent être conservés (voir 4.2.5).

### 4.2 Exigences relatives à la documentation

#### 4.2.1 Généralités

La documentation du système de management de la qualité doit comprendre:

a) l'expression documentée de la politique qualité et des objectifs qualité;

b) un manuel qualité;

c) les procédures documentées et les enregistrements exigés par la présente Norme internationale;

d) les documents, y compris les enregistrements, jugés nécessaires par l'organisme pour assurer la planification, le fonctionnement et la maîtrise efficaces de ses processus;

e) toute autre documentation spécifiée par les exigences réglementaires applicables.

Une procédure documentée doit définir les contrôles nécessaires pour:

f) réviser et approuver les documents quant à leur adéquation avant diffusion;

g) revoir, mettre à jour si nécessaire et approuver de nouveau les documents;

h) s'assurer que les modifications et le statut de révision actuel des documents sont identifiés;

i) s'assurer que les versions pertinentes des documents applicables sont disponibles sur les lieux d'utilisation;

j) s'assurer que les documents restent lisibles et facilement identifiables;

k) s'assurer que les documents d'origine extérieure jugés nécessaires par l'organisme pour la planification et le fonctionnement du système de management de la qualité sont identifiés et que leur distribution est maîtrisée;

l) prévenir la détérioration et la perte des documents;

m) empêcher toute utilisation non intentionnelle de documents périmés et les identifier de manière adéquate.

L'organisme doit s'assurer que les modifications apportées aux documents sont revues et approuvées soit par l'autorité d'approbation d'origine, soit par toute autre autorité désignée ayant accès à des informations contextuelles appropriées permettant de prendre une décision éclairée.

L'organisme doit définir la période pendant laquelle au moins une copie des documents obsolètes doit être conservée. Cette période doit donner l'assurance que les documents concernant auxquels les exigences de durée de vie du dispositif médical définie par l'organisme, mais non inférieure à la durée de conservation de tout enregistrement résultant de leur utilisation au point spécifiée par les exigences réglementaires applicables.

#### 4.2.2 Manuel qualité

L'organisme doit documenter un manuel qualité qui comprend:

a) le domaine d'application du système de management de la qualité, y compris le détail et la justification des exclusions ou de la non-application;

b) les procédures documentées établies pour le système de management de la qualité ou la référence à celles-ci;

c) une description des interactions entre les processus du système de management de la qualité.

#### 4.2.3 Dossier du dispositif médical

L'organisme doit, pour chaque type ou famille de dispositifs médicaux, établir et tenir à jour un ou plusieurs dossiers contenant ou mentionnant les documents qui permettent de démontrer la conformité aux exigences de la présente Norme internationale et aux exigences réglementaires applicables.

Le contenu de ce(s) dossier(s) doit inclure, sans s'y limiter:

a) une description générale du dispositif médical, l'usage/objectif prévu et l'étiquetage, y compris les instructions d'utilisation;

b) les spécifications du produit;

c) les spécifications ou procédures relatives à la fabrication, le conditionnement, le stockage, la manutention et la distribution;

d) les procédures de mesure et de surveillance;

e) lorsque approprié, les exigences relatives à l'installation;

f) lorsque approprié, les procédures des prestations associées.

#### 4.2.4 Maîtrise des documents

Les documents requis pour le système de management de la qualité doivent être maîtrisés. Les enregistrements sont des documents particuliers et doivent être maîtrisés conformément aux exigences figurant en 4.2.5.

Une procédure documentée doit définir les contrôles nécessaires pour:

a) réviser et approuver les documents quant à leur adéquation avant diffusion;

b) revoir, mettre à jour si nécessaire et approuver de nouveau les documents;

c) s'assurer que les modifications et le statut de révision actuel des documents sont identifiés;

d) s'assurer que les versions pertinentes des documents applicables sont disponibles sur les lieux d'utilisation des documents applicables;

e) s'assurer que les documents restent lisibles et facilement identifiables;

f) s'assurer que les documents d'origine extérieure jugés nécessaires par l'organisme pour la planification et le fonctionnement du système de management de la qualité sont identifiés et que leur distribution est maîtrisée;

g) prévenir la détérioration et la perte des documents;

h) empêcher toute utilisation non intentionnelle de documents périmés et les identifier de manière adéquate.

L'organisme doit s'assurer que les modifications apportées aux documents sont revues et approuvées par l'autorité d'approbation d'origine, soit par toute autre autorité désignée ayant accès à des informations contextuelles appropriées sur lesquelles s'appuyer pour prendre une décision éclairée.

L'organisme doit définir la période pendant laquelle au moins une copie des documents obsolètes doit être conservée. Cette période doit donner l'assurance que les documents concernant auxquels la durée de vie du dispositif médical définie par l'organisme, mais non inférieure à la durée de conservation de tout enregistrement résultant de leur utilisation (voir 4.2.5) ou telle que spécifiée par les exigences réglementaires applicables.

#### 4.2.5 Maîtrise des enregistrements

Les enregistrements doivent être conservés pour apporter la preuve de la conformité aux exigences et du fonctionnement efficace du système de management de la qualité.

L'organisme doit documenter des procédures pour définir les mesures de contrôle nécessaires à l'identification, au stockage, à la sécurité et à l'intégrité, à l'accessibilité, à la conservation et à l'élimination des enregistrements.

L'organisme doit établir et mettre en œuvre des méthodes pour protéger les informations médicales confidentielles contenues dans les enregistrements en tenant compte des exigences réglementaires applicables.

Les enregistrements doivent rester lisibles, facilement identifiables et accessibles. Les modifications apportées à un enregistrement doivent rester identifiables.

L'organisme doit conserver les enregistrements au minimum jusqu'à la fin de vie du dispositif médical, telle que définie par l'organisme, ou pendant une durée spécifiée par les exigences réglementaires applicables, mais pendant au moins deux ans à partir de la date de mise à disposition du dispositif médical par l'organisme.

---

## 5 Responsabilité de la direction

### 5.1 Engagement de la direction

Afin de fournir la preuve de son engagement au développement et à la mise en œuvre du système de management de la qualité ainsi qu'à l'amélioration continue de son efficacité, la direction doit:

a) communiquer au sein de l'organisme l'importance de satisfaire aux exigences des clients ainsi qu'aux exigences réglementaires applicables;

b) établir la politique qualité;

c) s'assurer que les objectifs qualité sont établis;

d) mener des revues de direction;

e) assurer la disponibilité des ressources.

### 5.2 Orientation client

La direction doit s'assurer que les exigences des clients et les exigences réglementaires applicables sont déterminées et respectées.

### 5.3 Politique qualité

La direction doit s'assurer que la politique qualité:

a) est adaptée à la finalité de l'organisme;

b) comprend l'engagement à satisfaire aux exigences et à maintenir l'efficacité du système de management de la qualité;

c) fournit un cadre pour établir et revoir les objectifs qualité;

d) est communiquée et comprise au sein de l'organisme;

e) est revue quant à son adéquation permanente.

### 5.4 Planification

#### 5.4.1 Objectifs qualité

La direction doit s'assurer que les objectifs qualité, y compris ceux nécessaires pour satisfaire aux exigences relatives au produit et aux exigences réglementaires applicables, sont établis pour les fonctions et niveaux appropriés au sein de l'organisme. Les objectifs qualité doivent être mesurables et cohérents avec la politique qualité.

#### 5.4.2 Planification du système de management de la qualité

La direction doit s'assurer que:

a) la planification du système de management de la qualité est réalisée dans le but de satisfaire aux exigences données en 4.1, ainsi qu'aux objectifs qualité;

b) l'intégrité du système de management de la qualité est préservée lorsque des modifications du système de management de la qualité sont planifiées et mises en œuvre.

### 5.5 Responsabilité, autorité et communication

#### 5.5.1 Responsabilité et autorité

La direction doit s'assurer que les responsabilités et autorités sont définies, documentées et communiquées au sein de l'organisme.

La direction doit documenter les liens qui existent entre toutes les personnes chargées de gérer, de réaliser et de vérifier un travail ayant une incidence sur la qualité, et doit s'assurer que l'indépendance et l'autorité nécessaires pour réaliser ces tâches.

#### 5.5.2 Représentant de la direction

La direction doit nommer un membre de l'encadrement de l'organisme qui, nonobstant d'autres responsabilités, doit avoir la responsabilité et l'autorité pour:

a) s'assurer que les processus nécessaires au management de la qualité sont documentés;

b) rendre compte à la direction de l'efficacité du système de management de la qualité et de tout besoin d'amélioration;

c) s'assurer que la sensibilisation aux exigences réglementaires applicables et aux exigences du système de management de la qualité est encouragée dans tout l'organisme.

#### 5.5.3 Communication interne

La direction doit s'assurer que des processus appropriés de communication sont mis en place au sein de l'organisme et que la communication concernant l'efficacité du système de management de la qualité a bien lieu.

### 5.6 Revue de direction

#### 5.6.1 Généralités

L'organisme doit documenter des procédures relatives à la revue de direction. À des intervalles planifiés, la direction doit procéder à la revue du système de management de la qualité mis en place par l'organisme, afin de s'assurer qu'il est toujours approprié, adéquat et efficace. Cette revue doit comprendre l'évaluation des opportunités d'amélioration et du besoin de modifier le système de management de la qualité, y compris la politique qualité et les objectifs qualité.

Les enregistrements des revues de direction doivent être conservés (voir 4.2.5).

#### 5.6.2 Éléments d'entrée de la revue

Les éléments d'entrée de la revue de direction doivent comprendre, sans toutefois s'y limiter, des informations provenant:

a) des retours d'information;

b) du traitement des réclamations;

c) du signalement aux autorités réglementaires;

d) des audits;

e) de la surveillance et de la mesure des processus;

f) de la surveillance et de la mesure du produit;

g) des actions correctives;

h) des actions préventives;

i) des actions issues des revues de direction précédentes;

j) des changements pouvant affecter le système de management de la qualité;

k) des recommandations d'amélioration;

l) des exigences réglementaires applicables nouvelles ou révisées.

#### 5.6.3 Éléments de sortie de la revue

Les éléments de sortie de la revue de direction doivent être enregistrés (voir 4.2.5) et comprendre les éléments créés et les décisions relatives:

a) à l'amélioration nécessaire au maintien de la pertinence, de l'adéquation et de l'efficacité du système de management de la qualité et de ses processus;

b) à l'amélioration du produit en rapport avec les exigences du client;

c) aux changements nécessaires pour répondre aux exigences réglementaires applicables nouvelles ou révisées;

d) aux besoins en ressources.

---

## 6 Management des ressources

### 6.1 Mise à disposition des ressources

L'organisme doit déterminer et fournir les ressources nécessaires pour:

a) mettre en œuvre le système de management de la qualité et en maintenir l'efficacité;

b) satisfaire aux exigences réglementaires applicables et aux exigences des clients.

### 6.2 Ressources humaines

Le personnel effectuant un travail ayant une incidence sur la qualité du produit doit être compétent sur la base de la formation initiale et professionnelle du savoir-faire et de l'expérience appropriés.

L'organisme doit documenter le(s) processus nécessaire(s) pour définir les compétences, dispenser la formation nécessaire ou prendre d'autres actions pour atteindre la compétence nécessaire du personnel.

L'organisme doit:

a) déterminer les compétences nécessaires pour le personnel effectuant un travail ayant une incidence sur la qualité du produit;

b) pourvoir à la formation ou entreprendre d'autres actions pour acquérir ou entretenir les compétences nécessaires;

c) évaluer l'efficacité des actions entreprises;

d) s'assurer que les membres de son personnel ont conscience de la pertinence et de l'importance de leurs activités et de la manière dont ils contribuent à la réalisation des objectifs qualité;

e) conserver les enregistrements appropriés concernant la formation initiale et professionnelle, le savoir-faire et l'expérience (voir 4.2.5).

NOTE: La méthodologie utilisée pour vérifier l'efficacité et les performances au risque associé au travail pour lequel le formation ou action sont prévue.

### 6.3 Infrastructures

L'organisme doit déterminer, fournir et entretenir les infrastructures nécessaires pour obtenir la conformité aux exigences relatives au produit. Les infrastructures comprennent, lorsque approprié:

a) les bâtiments, les espaces de travail et les installations associées;

b) les équipements (tant logiciels que matériels) et services associés;

c) les services support (tels que la logistique, les moyens de communication ou les systèmes d'information).

L'organisme doit documenter les exigences relatives aux activités de maintenance, y compris leur fréquence, lorsque cette maintenance peut avoir une incidence sur la qualité du produit. Lorsque approprié, ces exigences doivent s'appliquer aux équipements utilisés pour la production, la maîtrise de l'environnement et les essais, ainsi qu'au logiciel utilisé pour ces applications et à la surveillance et les systèmes d'information.

Les enregistrements de ces activités de maintenance doivent être conservés (voir 4.2.5).

### 6.4 Environnement de travail et maîtrise de la contamination

#### 6.4.1 Environnement de travail

L'organisme doit déterminer et gérer les exigences relatives à l'environnement de travail nécessaires pour obtenir la conformité du produit.

Lorsque les conditions de l'environnement de travail peuvent avoir une incidence négative sur la qualité du produit, l'organisme doit documenter des exigences relatives à l'environnement de travail, ainsi que des procédures relatives à la surveillance et à la maîtrise de l'environnement de travail.

#### 6.4.2 Maîtrise de la contamination

L'organisme doit, lorsque approprié, établir des exigences relatives à la maîtrise de la contamination et documenter ces exigences. Les mesures de contrôle doivent être proportionnelles aux risques associés au produit.

---

## 7 Réalisation du produit

### 7.1 Planification de la réalisation du produit

L'organisme doit planifier et développer les processus nécessaires à la réalisation du produit. La planification de la réalisation du produit doit être cohérente avec les exigences des autres processus du système de management de la qualité (voir 4.1).

Au cours de la planification de la réalisation du produit, l'organisme doit déterminer, lorsque approprié, les éléments suivants:

a) les objectifs qualité et les exigences pour le produit;

b) la nécessité d'établir des processus et des documents et de fournir des ressources spécifiques au produit, y compris les infrastructures;

c) les activités requises de vérification, de validation, de surveillance, de mesure, d'inspection et d'essai spécifiques au produit ainsi que les critères d'acceptation du produit;

d) les enregistrements nécessaires pour apporter la preuve que les processus de réalisation et le produit résultant satisfont aux exigences (voir 4.2.5);

e) la maîtrise des processus sous-traités et l'acquisition des produits achetés nécessaires;

f) les méthodes, processus et équipements appropriés à chaque étape de la réalisation du produit, y compris la détermination des exigences applicables relatives aux activités de manutention;

g) les exigences pour la gestion des risques telles qu'applicables à chaque étape de la réalisation du produit.

L'organisme doit également déterminer:

h) les procédures et critères d'acceptation pour l'approbation des processus de production et de prestation de service lorsque le produit résultant ne peut pas être vérifié par des activités de surveillance et de mesurage ultérieures;

i) les exigences pour les processus de validation lorsque le produit résultant ne peut pas être complètement vérifié par des activités de surveillance et de mesurage ultérieures;

j) les exigences uniques relatives aux dispositifs médicaux stériles.

La sortie de cette planification doit se présenter sous une forme adaptée à la méthode de fonctionnement de l'organisme.

NOTE 1: Un document spécifiant les processus du système de management de la qualité (y compris les processus de réalisation du produit) et les ressources à affecter à un produit, projet ou contrat spécifique peut être appelé plan qualité.

NOTE 2: L'organisme peut également appliquer les exigences données en 7.3 aux développement des processus de réalisation du produit.

### 7.2 Processus relatifs aux clients

#### 7.2.1 Détermination des exigences relatives au produit

L'organisme doit déterminer:

a) les exigences spécifiées par le client, y compris les exigences pour les activités de livraison et les activités postérieures à la livraison;

b) les exigences non exprimées par le client mais nécessaires pour l'utilisation spécifiée ou lorsque connue, l'utilisation prévue;

c) les exigences réglementaires applicables relatives au produit;

d) toute exigence supplémentaire jugée nécessaire par l'organisme.

#### 7.2.2 Revue des exigences relatives au produit

L'organisme doit revoir les exigences relatives au produit. Cette revue doit être effectuée avant que l'organisme ne s'engage à fournir un produit au client (par exemple présentation d'offres, acceptation de contrats ou commandes, acceptation de modifications de contrats ou de commandes) et doit s'assurer que:

a) les exigences relatives au produit sont définies et documentées;

b) les exigences de contrat ou de commande différant de celles précédemment exprimées sont résolues;

c) l'organisme a l'aptitude de satisfaire aux exigences définies.

Les enregistrements des résultats de la revue et des actions résultant de cette revue doivent être conservés (voir 4.2.5).

Lorsque le client ne fournit pas d'énoncé documenté des exigences, l'organisme doit confirmer les exigences du client avant leur acceptation.

Lorsque les exigences relatives au produit sont modifiées, l'organisme doit s'assurer que les documents pertinents sont amendés et que le personnel concerné est informé des exigences modifiées.

#### 7.2.3 Communication avec les clients

L'organisme doit déterminer et mettre en œuvre des dispositions efficaces pour communiquer avec les clients au sujet:

a) des informations relatives au produit;

b) du traitement des demandes, contrats ou commandes, y compris les modifications;

c) des retours d'information des clients, y compris leurs réclamations;

d) des fiches d'avertissement, lorsqu'approprié.

### 7.3 Conception et développement

#### 7.3.1 Généralités

L'organisme doit documenter des procédures pour la maîtrise de la conception et du développement.

NOTES
1. Les activités de conception et de développement auxquelles s'appliquent les exigences de 7.3 dépendent de l'organisme et du dispositif médical en cours de développement, et ne s'appliquent pas nécessairement de la même manière à tous les organismes.

2. Dans certains pays ou juridictions, la planification de la conception et du développement est désignée par le terme «planification de la conception».

#### 7.3.2 Planification de la conception et du développement

L'organisme doit planifier et maîtriser la conception et le développement du produit.

Au cours de la planification de la conception et du développement, l'organisme doit déterminer:

a) les étapes de la conception et du développement;

b) la revue, la vérification et la validation qui sont appropriées à chaque étape de conception et de développement;

c) les responsabilités et autorités pour la conception et le développement;

d) les méthodes pour s'assurer que le transfert efficace de la conception et des informations de développement entre les différents groupes;

e) la gestion des interfaces entre les différents groupes impliqués dans la conception et le développement afin de s'assurer d'une communication efficace et d'une attribution claire des responsabilités.

L'organisme doit gérer les interfaces entre les différents groupes impliqués dans la conception et le développement afin de s'assurer d'une communication efficace et d'une attribution claire des responsabilités.

La planification doit être mise à jour, lorsque approprié, au fur et à mesure que la conception et le développement progressent.

L'organisme doit documenter des plans de gestion des risques pour les activités de gestion des risques menées pendant la conception et le développement.

#### 7.3.3 Éléments d'entrée de la conception et du développement

Les éléments d'entrée relatifs aux exigences du produit doivent être déterminés et des enregistrements doivent être conservés (voir 4.2.5). Ces éléments d'entrée doivent comprendre:

a) les exigences fonctionnelles, de performance et d'utilisabilité selon l'utilisation prévue;

b) les exigences réglementaires et normes applicables;

c) lorsque approprié, les informations provenant de conceptions antérieures similaires;

d) les autres exigences essentielles pour la conception et le développement.

Ces éléments d'entrée doivent être revus quant à leur caractère adéquat et approuvés.

Les exigences doivent être complètes, non ambiguës, vérifiables ou validables, et ne doivent pas être contradictoires.

#### 7.3.4 Éléments de sortie de la conception et du développement

Les éléments de sortie de la conception et du développement doivent être fournis sous une forme qui permettent la vérification par rapport aux éléments d'entrée de la conception et du développement et doivent être approuvés avant leur mise à disposition.

Les éléments de sortie de la conception et du développement doivent:

a) satisfaire aux exigences des éléments d'entrée pour la conception et le développement;

b) fournir des informations appropriées pour l'achat, la production et la prestation de service;

c) contenir ou faire référence aux critères d'acceptation du produit;

d) spécifier les caractéristiques du produit qui sont essentielles pour l'utilisation sûre et appropriée du produit.

Les enregistrements des éléments de sortie de la conception et du développement doivent être conservés (voir 4.2.5).

#### 7.3.5 Revue de conception et de développement

À des étapes appropriées, des revues systématiques de la conception et du développement doivent être effectuées conformément aux dispositions planifiées pour:

a) évaluer l'aptitude des résultats de la conception et du développement à satisfaire aux exigences;

b) identifier tout problème et proposer les actions nécessaires.

Les participants à ces revues doivent inclure des représentants des fonctions concernées par l'étape de conception et de développement faisant l'objet de la revue, ainsi que d'autre personnel spécialisé.

Les enregistrements des résultats des revues et de toutes les actions nécessaires doivent être conservés (voir 4.2.5).

#### 7.3.6 Vérification de la conception et du développement

La vérification doit être effectuée conformément aux dispositions planifiées pour s'assurer que les éléments de sortie de la conception et du développement satisfont aux exigences des éléments d'entrée de la conception et du développement.

Les enregistrements des résultats de la vérification et de toutes les actions nécessaires doivent être conservés (voir 4.2.5).

#### 7.3.7 Validation de la conception et du développement

La validation de la conception et du développement doit être effectuée conformément aux dispositions planifiées pour s'assurer que le produit résultant est capable de satisfaire aux exigences pour l'application spécifiée ou l'utilisation prévue, lorsqu'elle est connue.

La validation doit être achevée avant la livraison ou la mise en œuvre du produit.

Dans des circonstances où il n'est pas pratique de procéder à une validation complète avant la livraison ou la mise en œuvre, la validation du produit doit être effectuée dans la mesure pratique, et des dispositions doivent être prises pour la validation partielle avant la livraison ou la mise en œuvre.

Les enregistrements des résultats de la validation et de toutes les actions nécessaires doivent être conservés (voir 4.2.5).

En tant que partie de la validation de la conception et du développement, l'organisme doit effectuer l'évaluation clinique et/ou l'évaluation des performances du dispositif médical conformément aux exigences réglementaires applicables.

#### 7.3.8 Transfert de conception et de développement

L'organisme doit documenter des procédures pour s'assurer que la conception et les données de développement sont traduites en spécifications de production.

Les enregistrements du transfert doivent être conservés (voir 4.2.5).

#### 7.3.9 Maîtrise des modifications de la conception et du développement

L'organisme doit documenter des procédures pour maîtriser les modifications de la conception et du développement. L'organisme doit déterminer l'importance des modifications apportées au produit fini, y compris les composants ou matériaux achetés.

Les modifications doivent être identifiées et des enregistrements doivent être conservés.

Les modifications doivent être revues, vérifiées et validées, lorsque approprié, et approuvées avant leur mise en œuvre.

Cette revue des modifications de la conception et du développement doit inclure l'évaluation de l'effet de ces modifications sur les parties constituantes et le produit déjà livré et doit inclure l'analyse de risque des modifications.

Les enregistrements des résultats de la revue des modifications et de toutes les actions nécessaires doivent être conservés (voir 4.2.5).

#### 7.3.10 Dossiers de conception et de développement

L'organisme doit conserver des dossiers de conception et de développement pour chaque type ou famille de dispositifs médicaux. Ces dossiers doivent inclure ou faire référence aux enregistrements générés pour démontrer que la conception et le processus de développement ainsi que le produit résultant satisfont aux exigences de conception et de développement.

### 7.4 Achats

#### 7.4.1 Processus d'achat

L'organisme doit documenter des procédures pour s'assurer que le produit acheté est conforme aux exigences d'achat spécifiées.

L'organisme doit établir des critères pour l'évaluation et la sélection des fournisseurs sur la base de leur aptitude à fournir un produit conforme aux exigences de l'organisme. Ces critères doivent inclure:

a) l'impact du produit acheté sur la qualité du dispositif médical;

b) l'impact du produit acheté sur l'efficacité du système de management de la qualité;

c) la performance du fournisseur selon les critères établis;

d) l'impact de la classe de risque du dispositif médical fini;

e) si les produits achetés sont des dispositifs médicaux ou non.

L'organisme doit définir et documenter le type et l'étendue de la maîtrise appliquée au fournisseur et au produit acheté. La maîtrise doit être proportionnelle à l'impact du produit acheté sur la qualité ultérieure du dispositif médical et à l'efficacité du système de management de la qualité.

L'organisme doit documenter toute action convenue avec les fournisseurs lorsque ceux-ci ne satisfont pas aux critères d'achat.

Les enregistrements des résultats des évaluations et de toutes les actions nécessaires résultant de l'évaluation doivent être conservés (voir 4.2.5).

#### 7.4.2 Informations relatives aux achats

Les informations relatives aux achats doivent décrire le produit à acheter et comprendre, lorsque approprié:

a) les spécifications du produit;

b) les exigences pour l'acceptation du produit, les procédures, les processus et les équipements;

c) les exigences pour la qualification du personnel;

d) les exigences du système de management de la qualité.

L'organisme doit s'assurer du caractère adéquat des exigences d'achat spécifiées avant leur communication au fournisseur.

Lorsque l'organisme ou son client a l'intention d'effectuer une vérification chez le fournisseur, l'organisme doit indiquer les dispositions de vérification prévues et la méthode de mise à disposition du produit dans les informations relatives aux achats.

#### 7.4.3 Vérification du produit acheté

L'organisme doit documenter et mettre en œuvre l'inspection ou autres activités nécessaires pour s'assurer que le produit acheté satisfait aux exigences d'achat spécifiées.

### 7.5 Production et prestation de service

#### 7.5.1 Maîtrise de la production et de la prestation de service

L'organisme doit planifier et réaliser la production et la prestation de service dans des conditions maîtrisées. Les conditions maîtrisées doivent inclure, lorsque approprié:

a) la disponibilité d'informations qui décrivent les caractéristiques du produit;

b) lorsque nécessaire, la disponibilité d'instructions de travail;

c) l'utilisation d'équipements appropriés pour la production et la prestation de service;

d) la disponibilité et l'utilisation d'équipements de surveillance et de mesure;

e) la mise en œuvre d'activités de surveillance et de mesure;

f) la mise en œuvre d'activités de libération, de livraison et postérieures à la livraison du produit.

L'organisme doit établir et maintenir un dossier pour chaque lot de dispositifs médicaux afin d'assurer la traçabilité selon l'étendue requise par 7.5.9 et fournir des enregistrements de la quantité fabriquée et de la quantité approuvée pour la distribution.

Le dossier de lot doit être vérifié et approuvé.

#### 7.5.2 Propreté du produit

L'organisme doit documenter les exigences relatives à la propreté du produit et, le cas échéant, à la maîtrise de la contamination du produit ou de l'environnement de fabrication. Ces exigences doivent être appropriées à la classe du dispositif médical et à l'utilisation prévue.

#### 7.5.3 Activités d'installation

Lorsque les exigences convenues autorisent l'installation du dispositif médical sur le site du client et que l'installation est couverte par le système de management de la qualité, l'organisme doit fournir des exigences appropriées pour l'installation et des critères d'acceptation de vérification d'installation.

Si l'installation est réalisée par l'organisme ou en son nom, l'organisme doit:

a) s'assurer que l'installation est effectuée selon des procédures documentées, le cas échéant;

b) documenter qu'elle a été effectuée selon les critères d'acceptation documentés;

c) documenter les instructions ou les procédures de fonctionnement qui sont remises au client pour l'installation;

d) s'assurer que des enregistrements adéquats d'installation sont fournis avec le dispositif médical ou sont autrement disponibles sur le site d'installation.

Les enregistrements d'installation doivent être conservés (voir 4.2.5).

#### 7.5.4 Prestations associées

Lorsque la prestation de services est une exigence spécifiée, l'organisme doit documenter des procédures pour effectuer ces prestations et pour vérifier que ces prestations satisfont aux exigences spécifiées.

Si l'utilisation du dispositif médical ou la performance du service fourni ne conforme pas aux attentes, l'organisme doit le signaler au fabricant et tenir des enregistrements de telles expériences.

Les enregistrements de ces prestations doivent être conservés (voir 4.2.5).

#### 7.5.5 Exigences particulières pour les dispositifs médicaux stériles

L'organisme doit maintenir des enregistrements des paramètres de stérilisation pour chaque lot de stérilisation. Les enregistrements de stérilisation doivent pouvoir être retracés jusqu'à chaque lot de production du dispositif médical.

#### 7.5.6 Validation des processus de production et de prestation de service

L'organisme doit valider tout processus de production et de prestation de service où le produit résultant ne peut pas être vérifié par des activités de surveillance et de mesure ultérieures et, par voie de conséquence, les déficiences n'apparaissent qu'après utilisation du produit ou livraison du service.

La validation doit démontrer l'aptitude de ces processus à obtenir des résultats planifiés.

L'organisme doit documenter des procédures pour ces processus, incluant:

a) les critères définis pour la revue et l'approbation des processus;

b) l'approbation des équipements et la qualification du personnel;

c) l'utilisation de méthodes et procédures spécifiques;

d) les exigences relatives aux enregistrements (voir 4.2.5);

e) la revalidation, y compris les critères pour la revalidation;

f) l'approbation de modifications des processus.

#### 7.5.7 Exigences spécifiques relatives à la validation des procédés de stérilisation et des systèmes de barrière stérile

L'organisme qui valide des procédés de stérilisation et des systèmes de barrière stérile doit utiliser des méthodes appropriées et documentées.

#### 7.5.8 Identification

Lorsque approprié, l'organisme doit identifier le produit par des moyens appropriés tout au long de la réalisation du produit et doit documenter ces exigences.

#### 7.5.9 Traçabilité

L'organisme doit documenter des procédures pour la traçabilité. Ces procédures doivent définir l'étendue de la traçabilité exigée et les enregistrements requis.

Dans la mesure où la traçabilité est une exigence, l'organisme doit maîtriser l'identification unique du produit et conserver des enregistrements (voir 4.2.5).

Pour les dispositifs médicaux implantables, les exigences relatives à la traçabilité doivent inclure les enregistrements des composants, des matières ou services utilisés dans la fabrication du dispositif médical.

L'organisme doit exiger que les distributeurs et les vendeurs conservent des enregistrements de distribution du dispositif médical afin de permettre la traçabilité, et ces exigences doivent être documentées.

#### 7.5.10 Propriété du client

L'organisme doit identifier, vérifier, protéger et sauvegarder la propriété du client qui est fournie en vue de son utilisation ou de son incorporation dans le produit. Si la propriété du client est perdue, endommagée ou jugée impropre à l'utilisation, l'organisme doit le signaler au client et conserver des enregistrements (voir 4.2.5).

NOTE: La propriété du client peut inclure la propriété intellectuelle et les données personnelles.

#### 7.5.11 Préservation du produit

L'organisme doit préserver le produit pendant le traitement interne et la livraison à la destination prévue afin de maintenir la conformité aux exigences. Lorsque approprié, la préservation doit inclure l'identification, la manutention, l'emballage, le stockage et la protection.

La préservation doit également s'appliquer aux parties constituantes d'un produit.

L'organisme doit protéger le produit contre les modifications et la détérioration pendant la durée de conservation prévue.

### 7.6 Maîtrise des équipements de surveillance et de mesure

L'organisme doit déterminer les activités de surveillance et de mesure à entreprendre ainsi que les équipements de surveillance et de mesure nécessaires pour fournir la preuve de la conformité du produit aux exigences déterminées.

L'organisme doit documenter des procédures pour s'assurer que les activités de surveillance et de mesure peuvent être effectuées et sont effectuées de manière cohérente avec les exigences de surveillance et de mesure.

Lorsque l'exactitude ou la validité des résultats de mesure doit être assurée, l'équipement de mesure doit:

a) être étalonné ou vérifié, ou les deux, à des intervalles spécifiés ou avant utilisation, par rapport à des étalons de mesure reliés aux étalons de mesure internationaux ou nationaux; lorsqu'aucun étalon n'existe, la base utilisée pour l'étalonnage ou la vérification doit être enregistrée (voir 4.2.5);

b) être réglé ou réparé selon les besoins;

c) porter une identification afin de déterminer l'état d'étalonnage;

d) être protégé contre les réglages pouvant invalider le résultat de mesure;

e) être protégé contre les dommages et la détérioration pendant la manutention, la maintenance et le stockage.

De plus, l'organisme doit évaluer et enregistrer la validité des résultats de mesure précédents lorsque l'équipement s'avère ne pas être conforme aux exigences. L'organisme doit prendre des actions appropriées sur l'équipement et sur tout produit affecté.

Les enregistrements des résultats d'étalonnage et de vérification doivent être conservés (voir 4.2.5).

Lorsque des logiciels sont utilisés dans les applications de surveillance et de mesure spécifiées, leurs aptitudes à satisfaire aux applications prévues doivent être confirmées. Cette confirmation doit être effectuée avant la première utilisation et, lorsque nécessaire, reconfirmée.

Les enregistrements de cette confirmation doivent être conservés (voir 4.2.5).

---

## 8 Mesurage, analyse et amélioration

### 8.1 Généralités

L'organisme doit documenter des procédures pour les activités de surveillance, de mesure, d'analyse et d'amélioration nécessaires pour:

a) démontrer la conformité aux exigences du produit;

b) assurer la conformité du système de management de la qualité;

c) maintenir l'efficacité du système de management de la qualité.

Cela doit inclure la détermination des méthodes applicables, y compris les techniques statistiques, et l'étendue de leur utilisation.

### 8.2 Surveillance et mesurage

#### 8.2.1 Retours d'information

En tant qu'une des mesures de la performance du système de management de la qualité, l'organisme doit documenter des procédures relatives aux retours d'information. Cette procédure doit inclure des dispositions pour recueillir des données sur les expériences postérieures à la production.

Si les exigences nationales ou régionales exigent que l'organisme acquière une expérience spécifiée de la production, la revue de cette expérience doit former une partie du processus de retour d'information.

Cette procédure de retour d'information doit inclure des dispositions pour examiner les informations provenant de la production ainsi qu'une détermination portant sur:

a) si les informations constituent des réclamations;

b) si les informations constituent des informations devant être communiquées aux autorités réglementaires.

Les données provenant de la procédure de retour d'information doivent être analysées pour fournir des informations utilisables par la gestion des risques et pour l'amélioration du produit et des processus.

Si une quelconque réclamation ne fait pas l'objet d'une action corrective ou si elle est déterminée comme n'étant pas causée par le dispositif médical, l'organisme doit conserver des enregistrements de la justification de l'absence de toute action corrective (voir 4.2.5).

#### 8.2.2 Traitement des réclamations

L'organisme doit documenter des procédures relatives au traitement opportun des réclamations. Ces procédures doivent inclure au minimum:

a) la réception et l'enregistrement des informations;

b) l'évaluation des informations pour déterminer si la réclamation est liée ou pas au dispositif médical;

c) l'enquête sur toutes les réclamations relatives au dispositif médical;

d) la détermination si des actions en dehors de l'organisme sont nécessaires;

e) le signalement d'informations aux autorités réglementaires externes, lorsque approprié;

f) la manipulation et la conservation des dispositifs médicaux réclamés;

g) la détermination de la nécessité de procéder à des recherches sur d'autres dispositifs qui peuvent présenter un défaut similaire ou un problème potentiel.

Les enregistrements des enquêtes doivent être conservés (voir 4.2.5).

Si toute réclamation n'est pas suivie d'action corrective, l'organisme doit conserver des enregistrements de la justification de l'absence d'action corrective (voir 4.2.5).

#### 8.2.3 Signalement aux autorités réglementaires

Si les exigences nationales ou régionales exigent la notification d'événements indésirables qui satisfont aux critères de signalement spécifiés ou d'autres informations relatives à la sécurité du produit, l'organisme doit documenter des procédures pour fournir une notification aux autorités réglementaires compétentes.

Ces procédures doivent inclure au minimum:

a) des critères de signalement aux autorités réglementaires externes;

b) l'identification de la personne responsable de prendre la décision sur la nécessité de signaler aux autorités réglementaires externes;

c) la procédure de signalement dans les délais prescrits.

#### 8.2.4 Audit interne

L'organisme doit documenter une procédure d'audit interne.

L'organisme doit mener des audits internes à des intervalles planifiés pour déterminer si le système de management de la qualité:

a) est conforme aux dispositions planifiées (voir 7.1), aux exigences de la présente Norme internationale et aux exigences du système de management de la qualité établies par l'organisme, et aux exigences réglementaires applicables;

b) est mis en œuvre et entretenu de manière efficace.

Un programme d'audit doit être planifié, en tenant compte de l'état et de l'importance des processus et des domaines à auditer, ainsi que des résultats d'audits précédents. Les critères d'audit, le domaine d'application, la fréquence et les méthodes doivent être définis. Le choix des auditeurs et la réalisation des audits doivent assurer l'objectivité et l'impartialité du processus d'audit. Les auditeurs ne doivent pas auditer leur propre travail.

L'organisme doit documenter une procédure pour définir les responsabilités et les exigences pour planifier et réaliser les audits, établir les enregistrements et rendre compte des résultats.

Les enregistrements des audits et de leurs résultats doivent être conservés (voir 4.2.5).

La direction responsable du domaine audité doit s'assurer que les actions sont entreprises sans délai injustifié pour éliminer les non-conformités détectées et leurs causes. Les activités de suivi doivent inclure la vérification des actions entreprises et le compte rendu des résultats de la vérification.

#### 8.2.5 Surveillance et mesure des processus

L'organisme doit appliquer des méthodes appropriées pour la surveillance et, lorsque applicable, la mesure des processus du système de management de la qualité. Ces méthodes doivent démontrer l'aptitude des processus à atteindre les résultats planifiés. Lorsque les résultats planifiés ne sont pas atteints, des corrections et des actions correctives doivent être entreprises, selon le cas, pour assurer la conformité du produit.

#### 8.2.6 Surveillance et mesure du produit

L'organisme doit surveiller et mesurer les caractéristiques du produit pour vérifier que les exigences relatives au produit ont été satisfaites. Cela doit être effectué à des étapes appropriées du processus de réalisation du produit conformément aux dispositions planifiées.

La preuve de la conformité aux critères d'acceptation doit être conservée. Les enregistrements doivent indiquer la(les) personne(s) autorisant la libération du produit pour livraison au client (voir 4.2.5).

La libération du produit et la prestation du service ne doivent pas être poursuivies tant que toutes les dispositions planifiées (voir 7.1) n'ont pas été mises en œuvre de manière satisfaisante, à moins qu'elles ne soient approuvées autrement par une autorité pertinente et, lorsque applicable, par le client.

### 8.3 Maîtrise du produit non conforme

#### 8.3.1 Généralités

L'organisme doit documenter une procédure pour s'assurer que le produit qui n'est pas conforme aux spécifications du produit est identifié et maîtrisé pour empêcher son utilisation ou sa livraison non intentionnelles.

La procédure documentée doit définir les contrôles et les responsabilités et autorités relatives au traitement du produit non conforme et doit inclure, lorsque approprié:

a) l'identification du produit non conforme;

b) la documentation de la non-conformité;

c) l'évaluation de la non-conformité;

d) la ségrégation du produit non conforme;

e) la détermination de la disposition du produit non conforme;

f) l'approbation des décisions relatives au traitement du produit non conforme.

La procédure doit s'assurer que les personnes responsables de la disposition du produit non conforme sont autorisées à prendre de telles décisions.

L'organisme doit conserver des enregistrements (voir 4.2.5) de la nature des non-conformités et de toute action ultérieure entreprise, y compris les concessions obtenues.

#### 8.3.2 Actions en réponse à une non-conformité du produit détectée avant livraison

Le produit non conforme doit être traité par une ou plusieurs des manières suivantes:

a) en entreprenant des actions pour éliminer la non-conformité détectée;

b) en autorisant son utilisation, sa libération ou son acceptation sous concession par une autorité pertinente et, lorsque applicable, par le client;

c) en entreprenant des actions pour empêcher son utilisation ou application d'origine prévue;

d) en entreprenant des actions appropriées aux effets, ou aux effets potentiels, de la non-conformité.

#### 8.3.3 Actions en réponse à une non-conformité du produit détectée après livraison

Lorsqu'un produit non conforme est détecté après livraison ou après le commencement de son utilisation, l'organisme doit entreprendre les actions appropriées aux effets, ou aux effets potentiels, de la non-conformité.

L'organisme doit documenter des procédures relatives aux actions à entreprendre dans de telles circonstances, y compris les besoins d'évaluer la nécessité d'émettre une fiche d'avertissement.

Ces procédures doivent inclure des exigences pour:

a) déterminer si des actions à l'extérieur de l'organisme sont nécessaires;

b) notifier immédiatement les parties externes responsables;

c) rappeler le produit, si nécessaire.

Les enregistrements de ces actions doivent être conservés (voir 4.2.5).

#### 8.3.4 Retouches

Préalablement à la retouche, l'organisme doit documenter des procédures qui répondent au moins aux éléments suivants:

a) l'analyse des causes de la non-conformité du produit;

b) l'évaluation des effets de la retouche sur le produit;

c) l'autorisation du processus de retouche;

d) l'enregistrement des résultats de la retouche.

Après la retouche, le produit doit satisfaire aux spécifications applicables du produit.

Les enregistrements de retouches doivent être conservés (voir 4.2.5).

### 8.4 Analyse des données

L'organisme doit documenter des procédures pour déterminer, recueillir et analyser les données appropriées pour démontrer la pertinence et l'efficacité du système de management de la qualité et pour évaluer les possibilités d'amélioration continue de l'efficacité du système de management de la qualité.

Cela doit inclure les données générées par les activités de surveillance et de mesure et d'autres sources pertinentes.

L'analyse des données doit fournir des informations sur:

a) les retours d'information;

b) la conformité aux exigences relatives au produit (voir 8.2.6);

c) les caractéristiques et évolutions des processus et des produits, y compris les possibilités d'actions préventives;

d) les fournisseurs.

### 8.5 Amélioration

#### 8.5.1 Généralités

L'organisme doit améliorer continuellement l'efficacité du système de management de la qualité par l'utilisation de la politique qualité, des objectifs qualité, des résultats d'audit, de l'analyse des données, des actions correctives et préventives et de la revue de direction.

#### 8.5.2 Actions correctives

L'organisme doit documenter une procédure pour les actions correctives.

L'organisme doit entreprendre des actions pour éliminer les causes de non-conformités afin d'empêcher leur réapparition. Les actions correctives doivent être appropriées aux effets des non-conformités rencontrées.

La procédure documentée doit définir les exigences pour:

a) revoir et analyser les non-conformités individuelles et les tendances des non-conformités;

b) déterminer les causes des non-conformités;

c) évaluer le besoin d'actions pour s'assurer que les non-conformités ne se reproduisent pas;

d) planifier et documenter les actions dans un plan d'action corrective, y compris, lorsque approprié, la mise à jour de la documentation;

e) mettre en œuvre les actions correctives planifiées;

f) documenter les résultats de toutes les enquêtes et les actions entreprises;

g) revoir l'efficacité des actions correctives mises en œuvre.

Les enregistrements des résultats des actions correctives doivent être conservés (voir 4.2.5).

#### 8.5.3 Actions préventives

L'organisme doit documenter une procédure pour les actions préventives.

L'organisme doit déterminer les actions pour éliminer les causes des non-conformités potentielles afin d'empêcher qu'elles ne se produisent. Les actions préventives doivent être appropriées aux effets des problèmes potentiels.

La procédure documentée doit définir les exigences pour:

a) déterminer les non-conformités potentielles et leurs causes;

b) évaluer le besoin d'actions pour empêcher l'occurrence de non-conformités;

c) planifier et documenter les actions dans un plan d'action préventive, y compris, lorsque approprié, la mise à jour de la documentation;

d) mettre en œuvre les actions préventives planifiées;

e) documenter les résultats de toutes les enquêtes et les actions entreprises;

f) revoir l'efficacité des actions préventives mises en œuvre.

Les enregistrements des résultats des actions préventives doivent être conservés (voir 4.2.5).

---

## Annexe A (informative) Comparaison entre le contenu de l'ISO 13485:2003 et celui de l'ISO 13485:2016

Le Tableau A.1 décrit les modifications apportées à cette édition de la présente Norme internationale (ISO 13485:2016) comparé à l'édition précédente (ISO 13485:2003).

### Tableau A.1 — Comparaison entre le contenu de l'ISO 13485:2003 et celui de l'ISO 13485:2016

| Article/paragraphe de l'ISO 13485:2016 | Commentaire concernant la modification par rapport à l'ISO 13485:2003 |
|----------------------------------------|-----------------------------------------------------------------------|
| Avant-propos | — Précise l'incidence de la troisième édition de la présente Norme internationale. |
| Introduction | — Comprend sensiblement plus d'informations sur la nature de l'organisme couvert par les exigences de la présente Norme internationale et les étapes du cycle de vie couvertes.<br/>— Explique que les exigences peuvent être utilisées par des fournisseurs ou d'autres parties externes volontairement ou suivant des dispositions contractuelles.<br/>— Alerte les organismes sur leurs obligations en termes d'exigences réglementaires relatives aux systèmes de management de la qualité.<br/>— Alerte les organismes sur les différences portant sur les définitions des réglementations locales et leur obligation de comprendre l'incidence de ces définitions sur leur système de management de la qualité.<br/>— Ajoute l'obligation de respecter les exigences du système de management de la qualité propres à l'organisme.<br/>— Met spécifiquement l'accent sur la nécessité de « satisfaire aux exigences du client et aux exigences réglementaires applicables en matière de sécurité et de performance ».<br/>— Souligne que les exigences relatives au produit qui sont importantes sont celles liées à la sécurité et à la performance.<br/>— Ajoute deux influences sur la nature du système de management de la qualité qui ne figuraient pas dans la liste initiale (environnement réglementaire et exigences réglementaires).<br/>— Précise que l'organisme n'est pas tenu d'harmoniser sa documentation avec la structure des articles de la présente Norme internationale. |
| 0.1 Généralités | — Ajoute deux critères supplémentaires associés à la description des exigences appropriées:<br/>— garantir la conformité aux exigences réglementaires;<br/>— l'exigence est nécessaire pour que l'organisme puisse gérer les risques.<br/>— Limite l'application du risque aux exigences relatives à la sécurité ou aux performances du dispositif médical ou au fait de satisfaire aux exigences réglementaires applicables.<br/>— Précise que le terme «documenté» comprend la nécessité d'établir, de mettre en œuvre et de conserver.<br/>— Précise que le terme «produit» s'applique aux éléments de sortie qui sont destinés à, ou exigés par, un client, ou à tout élément de sortie planifié et issu d'un processus de réalisation de produits. |
| 0.2 Clarification des concepts | — Ajoute deux critères supplémentaires associés à la description des exigences appropriées:<br/>— garantir la conformité aux exigences réglementaires;<br/>— l'exigence est nécessaire pour que l'organisme puisse gérer les risques.<br/>— Limite l'application du risque aux exigences relatives à la sécurité ou aux performances du dispositif médical ou au fait de satisfaire aux exigences réglementaires applicables.<br/>— Précise que le terme «documenté» comprend la nécessité d'établir, de mettre en œuvre et de conserver.<br/>— Précise que le terme «produit» s'applique aux éléments de sortie qui sont destinés à, ou exigé par, un client, ou à tout élément de sortie planifié et issu d'un processus de réalisation de produits. |
| 0.3 Approche processus | Explication de l'approche processus étendue. |
| 0.4 Relation avec l'ISO 9001 | — Indique la relation existant entre l'ISO 13485:2016 et l'ISO 9001.<br/>— Indique que la relation structurelle existant entre l'ISO 13485:2016 et l'ISO 9001:2015 sera décrite dans l'Annexe B.<br/>— L'utilisation de texte en italiques dans la norme afin d'indiquer les modifications apportées à l'ISO 9001:2008 a été éliminée. |
| 1 Domaine d'application | — Indique l'applicabilité de la présente Norme internationale aux organismes impliqués dans une ou plusieurs étapes du cycle de vie d'un dispositif médical.<br/>— Indique que la présente Norme internationale peut également être utilisée par les fournisseurs ou les parties externes qui fournissent des produits, notamment des services associés au système de management de la qualité, à des organismes mettant à disposition des dispositifs médicaux.<br/>— Traite précisément des responsabilités de surveillance, de mise à jour et de maîtrise des processus externalisés.<br/>— Développe les exigences qui peuvent ne pas être applicables à celles des Articles 6 et 8.<br/>— Précise que le terme «exigences réglementaires» comprend les lois, règlements, ordonnances ou directives et limite le domaine d'application de ces «exigences réglementaires» aux exigences relatives au système de management de la qualité et à la sécurité ou les performances du dispositif médical. |
| 3 Termes et définitions | — Ajout de plusieurs nouvelles définitions et de détails supplémentaires concernant certaines définitions existantes. |
| 4 Système de management de la qualité | — Exigence supplémentaire de documenter le(s) rôle(s) de l'organisme.<br/>— Nécessite la détermination du processus «en tenant compte des rôles entrepris par l'organisme».<br/>— Nécessite l'application d'une «approche fondée sur les risques en ce qui concerne la maîtrise des processus appropriés nécessaires au système de management de la qualité».<br/>— Ajout d'exigences liées aux modifications des processus.<br/>— Exigences supplémentaires relatives à la validation des applications logicielles utilisées dans le système de management de la qualité. |
| 4.1 Exigences générales | Comprend la maîtrise des enregistrements dans les exigences de maîtrise des documents.<br/>Énumère les documents à inclure dans le dossier du dispositif médical.<br/>Nouvelle exigence relative à la protection des informations médicales à caractère confidentiel.<br/>Nouvelle exigence relative à la détérioration et à la perte des documents. |
| 4.2 Exigences relatives à la documentation | — Comprend l'exigence de documenter les procédures de revue de direction et l'exigence de réaliser ces revues de direction à «intervalles planifiés et documentés».<br/>— Les listes d'éléments d'entrée et de sortie de la revue de direction ont été complétées. |
| 5.6 Revue de direction | — Nouvelle exigence de processus de documentation concernant l'établissement des compétences, la fourniture de la formation nécessaire et la sensibilisation du personnel. |
| 6.2 Ressources humaines | — Ajoute l'exigence selon laquelle les infrastructures doivent empêcher les mélanges de produits et assurer une manipulation ordonnée des produits.<br/>— Ajout du système d'information à la liste des services support. |
| 6.3 Infrastructures | — Exigences de documentation supplémentaires concernant l'environnement de travail.<br/>— Exigence supplémentaire concernant la maîtrise de la contamination par les micro-organismes ou les particules pour les dispositifs médicaux stériles. |
| 6.4 Environnement de travail et maîtrise de la contamination | — Exigences supplémentaires ajoutées à la liste. |
| 7.1 Planification de la réalisation du produit | — Exigences supplémentaires ajoutées à la liste. |
| 7.2 Processus relatifs aux clients | — Nouvelle exigence liée à la communication avec les autorités réglementaires. |
| 7.2.3 Communication | — Exigences supplémentaires ajoutées à la liste.<br/>— Suppression de l'exigence liée à la gestion des interfaces entre les différents groupes impliqués dans la conception et le développement. |
| 7.3.2 Planification de la conception et du développement | — Exigences supplémentaires ajoutées à la liste.<br/>— Ajout de l'exigence selon laquelle les exigences doivent pouvoir être vérifiées ou validées. |
| 7.3.3 Éléments d'entrée de la conception et du développement | — Informations supplémentaires concernant le contenu des enregistrements. |
| 7.3.5 Revue de la conception et du développement | — Exigence supplémentaire concernant la documentation des plans de vérification et des questions d'interface.<br/>— Exigence supplémentaire concernant les enregistrements de vérification. |
| 7.3.6 Vérification de la conception et du développement | — Exigence supplémentaire concernant la documentation des plans de validation et du produit à utiliser à des fins de validation et d'interface. Exigence supplémentaire concernant les enregistrements de validation. |
| 7.3.7 Validation de la conception et du développement | — Ajout d'un nouveau paragraphe.<br/>— Ajout de l'exigence d'inclure la détermination des méthodes appropriées, y compris les techniques statistiques, ainsi que l'étendue de leur utilisation.<br/>— Détails supplémentaires à prendre en compte dans la détermination de l'importance des modifications de la conception et du développement.<br/>— Met en lien l'approche spécifique à la validation de logiciels au risque associé à l'utilisation du logiciel.<br/>— Ajout d'exigences liées aux enregistrements de validation. |
| 7.3.8 Transfert de la conception et du développement | — Ajout d'un nouveau paragraphe. |
| 7.3.9 Maîtrise des modifications de la conception et du développement | — Ajout de l'exigence selon laquelle il convient d'évaluer l'incidence de la modification sur les produits en cours de livraison et sur les résultats des processus de gestion des risques et de réalisation du produit.<br/>— Détails supplémentaires à prendre en compte dans la détermination de l'importance des modifications de la conception et du développement. |
| 7.3.10 Dossiers de conception et de développement | — Ajout d'un nouveau paragraphe. |
| 7.4.1 Processus d'achat | — Focalise les critères de sélection du fournisseur sur l'incidence des performances du fournisseur sur la qualité du dispositif médical, les risques associés au dispositif médical et le fait que le produit satisfait aux exigences réglementaires applicables.<br/>— Ajout de nouvelles exigences liées à la surveillance et à la réévaluation des fournisseurs ainsi qu'aux mesures à prendre lorsque les exigences d'achat ne sont pas satisfaites.<br/>— Fournit des détails supplémentaires concernant le contenu des enregistrements. |
| 7.4.2 Informations relatives aux achats | — Ajout d'une nouvelle exigence pour inclure la notification des modifications apportées au produit acheté. |
| 7.4.3 Vérification du produit acheté | — Ajout d'une nouvelle exigence concernant l'étendue des activités de vérification et des actions à mettre en œuvre lorsque l'organisme prend connaissance d'une modification dans le produit acheté. |
| 7.5.1 Maîtrise de la production et de la prestation de service | — Ajout de détails relatifs aux éléments de maîtrise permettant de réaliser les activités de production et de prestation de service. |
| 7.5.2 Propreté du produit | — Exigence supplémentaire ajoutée à la liste. |
| 7.5.4 Prestations associées | — Nouvelle exigence concernant l'analyse des enregistrements des prestations associées. |
| 7.5.6 Validation des processus de production et de prestation de service | — Exigences supplémentaires ajoutées à la liste.<br/>— Détails supplémentaires concernant les situations nécessitant des procédures.<br/>— Met en lien l'approche spécifique à la validation de logiciels au risque associé à l'utilisation du logiciel.<br/>— Ajout d'exigences liées aux enregistrements de validation. |
| 7.5.7 Exigences spécifiques relatives à la validation des procédés de stérilisation et des systèmes de barrière stérile | — Exigences supplémentaires concernant les systèmes de barrière stérile. |
| 7.5.8 Identification | — Exigence supplémentaire concernant l'identification unique d'un dispositif.<br/>— Nouvelle exigence pour un mode opératoire documenté pour l'identification du produit et concernant l'identification et l'état du produit durant la production. |
| 7.5.11 Préservation du produit | — Apporte des détails quant à la façon dont la préservation peut être accomplie. |
| 8.2.1 Retour d'information | — Indique qu'il convient que le retour d'information provienne des activités de production et de postproduction.<br/>— Ajout d'une exigence pour utiliser le retour d'information dans les processus de gestion des risques afin de surveiller et de tenir à jour les exigences relatives au produit. |
| 8.2.2 Gestion des réclamations | — Ajout d'un nouveau paragraphe. |
| 8.2.3 Signalement aux autorités réglementaires | — Ajout d'un nouveau paragraphe. |
| 8.2.6 Surveillance et mesure du produit | — Ajout d'une exigence pour identifier les équipements d'essai utilisés pour effectuer des activités de mesure. |
| 8.3 Maîtrise du produit non conforme | — Détails supplémentaires concernant les types d'éléments de maîtrise qui doivent être documentés.<br/>— Généralise l'exigence d'inclure toutes les expertises et la justification des décisions.<br/>— Exigences supplémentaires liées aux dérogations.<br/>— Exigences séparées pour les non-conformités détectées avant la livraison ou après la livraison et les retouches.<br/>— Exigences supplémentaires concernant les enregistrements liés à l'émission de fiches d'avertissement. |
| 8.4 Analyse des données | — Ajoute l'exigence d'inclure la détermination des méthodes appropriées, y compris les techniques statistiques, ainsi que l'étendue de leur utilisation.<br/>— Détails supplémentaires ajoutés à la liste.<br/>— Ajout de l'exigence selon laquelle les exigences doivent pouvoir être vérifiées ou validées. |
| 8.5.2 Actions correctives | — Ajoute l'exigence de vérifier que les mesures correctives n'ont pas d'incidence négative.<br/>— Ajout de l'exigence d'entreprendre les actions correctives sans délai. |
| 8.5.3 Actions préventives | — Ajoute l'exigence de vérifier que les mesures préventives n'ont pas d'incidence négative. |

---

## Annexe B (informative) Correspondances entre l'ISO 13485:2016 et l'ISO 9001:2015

Les Tableaux B.1 et B.2 présentent les correspondances entre l'ISO 13485:2016 et l'ISO 9001:2015.

### Tableau B.1 — Correspondances entre l'ISO 13485:2016 et l'ISO 9001:2015

| Article/paragraphe de l'ISO 13485:2016 | Article/paragraphe de l'ISO 9001:2015 |
|----------------------------------------|----------------------------------------|
| 1 Domaine d'application | 1 Domaine d'application |
| 4.1.1 (pas de titre) | 4.3 Détermination du domaine d'application du système de management de qualité |
| 4 Système de management de la qualité | 4 Contexte de l'organisme |
| | 4.1 Compréhension de l'organisme et de son contexte |
| | 4.2 Compréhension des besoins et des attentes des parties intéressées |
| | 4.4 Système de management de la qualité et ses processus |
| 4.1 Exigences générales | 4.4 Système de management de la qualité et ses processus |
| | 8.4 Maîtrise des processus, produits et services fournis par des prestataires externes |
| 4.2 Exigences relatives à la documentation | 7.5 Informations documentées |
| 4.2.1 Généralités | 7.5.1 Généralités |
| 4.2.2 Manuel qualité | 4.3 Détermination du domaine d'application du système de management de la qualité |
| | 4.4 Système de management de la qualité et ses processus |
| | 7.5.1 Généralités |
| 4.2.3 Dossier du dispositif médical | *Aucun article équivalent* |
| 4.2.4 Maîtrise des documents | 7.5.2 Création et mise à jour des informations documentées |
| | 7.5.3 Maîtrise des informations documentées |
| 4.2.5 Maîtrise des enregistrements | 7.5.2 Création et mise à jour des informations documentées |
| | 7.5.3 Maîtrise des informations documentées |
| 5 Responsabilité de la direction | 5 Leadership |
| 5.1 Engagement de la direction | 5.1 Leadership et engagement |
| | 5.1.1 Généralités |
| 5.2 Orientation client | 5.1.2 Orientation client |
| 5.3 Politique qualité | 5.2 Politique |
| | 5.2.1 Établissement de la politique qualité |
| | 5.2.2 Communication de la politique qualité |
| 5.4 Planification | 6 Planification |
| 5.4.1 Objectifs qualité | 6.2 Objectifs qualité et planification des actions pour les atteindre |
| 5.4.2 Planification du système de management de la qualité | 6 Planification |
| | 6.1 Actions à mettre en œuvre face aux risques et opportunités |
| | 6.3 Planification des modifications |
| 5.5 Responsabilité, autorité et communication | 5 Leadership |
| 5.5.1 Responsabilité et autorité | 5.3 Rôles, responsabilités et autorités au sein de l'organisme |
| 5.5.2 Représentant de la direction | 5.3 Rôles, responsabilités et autorités au sein de l'organisme |
| 5.5.3 Communication interne | 7.4 Communication |
| 5.6 Revue de direction | 9.3 Revue de direction |
| 5.6.1 Généralités | 9.3.1 Généralités |
| 5.6.2 Éléments d'entrée de la revue | 9.3.2 Éléments d'entrée de la revue de direction |
| 5.6.3 Éléments de sortie de la revue | 9.3.3 Éléments de sortie de la revue de direction |
| 6 Management des ressources | 7.1 Ressources |
| 6.1 Mise à disposition des ressources | 7.1.1 Généralités |
| | 7.1.2 Ressources humaines |
| 6.2 Ressources humaines | 7.2 Compétences |
| | 7.3 Sensibilisation |
| 6.3 Infrastructures | 7.1.3 Infrastructure |
| 6.4 Environnement de travail et maîtrise de la contamination | 7.1.4 Environnement pour la mise en œuvre des processus |
| 7 Réalisation du produit | 8 Réalisation des activités opérationnelles |
| 7.1 Planification de la réalisation du produit | 8.1 Planification et maîtrise opérationnelles |
| 7.2 Processus relatifs aux clients | 8.2 Exigences relatives aux produits et services |
| 7.2.1 Détermination des exigences relatives au produit | 8.2.2 Détermination des exigences relatives aux produits et services |
| 7.2.2 Revue des exigences relatives au produit | 8.2.3 Revue des exigences relatives aux produits et services |
| | 8.2.4 Modifications des exigences relatives aux produits et services |
| 7.2.3 Communication | 8.2.1 Communication avec les clients |
| 7.3 Conception et développement | 8.3 Conception et développement de produits et services |
| 7.3.1 Généralités | 8.3.1 Généralités |
| 7.3.2 Planification de la conception et du développement | 8.3.2 Planification de la conception et du développement |
| 7.3.3 Éléments d'entrée de la conception et du développement | 8.3.3 Éléments d'entrée de la conception et du développement |
| 7.3.4 Éléments de sortie de la conception et du développement | 8.3.5 Éléments de sortie de la conception et du développement |
| 7.3.5 Revue de la conception et du développement | 8.3.4 Maîtrise de la conception et du développement |
| 7.3.6 Vérification de la conception et du développement | 8.3.4 Maîtrise de la conception et du développement |
| 7.3.7 Validation de la conception et du développement | 8.3.4 Maîtrise de la conception et du développement |
| 7.3.8 Transfert de la conception et du développement | 8.3.6 Modifications de la conception et du développement |
| 7.3.9 Maîtrise des modifications de la conception et du développement | 8.5.6 Maîtrise des modifications |
| 7.3.10 Dossiers de conception et de développement | 7.5.3 Maîtrise des informations documentées |
| 7.4 Achats | 8.4 Maîtrise des processus, produits et services fournis par des prestataires externes |
| 7.4.1 Processus d'achat | 8.4 Maîtrise des processus, produits et services fournis par des prestataires externes |
| | 8.4.1 Généralités |
| | 8.4.2 Type et étendue de la maîtrise |
| 7.4.2 Informations relatives aux achats | 8.4.3 Informations à l'attention des prestataires externes |
| 7.4.3 Vérification du produit acheté | 8.4.2 Type et étendue de la maîtrise |
| | 8.4.3 Informations à l'attention des prestataires externes |
| | 8.6 Libération des produits et services |
| 7.5 Production et prestation de service | 8.5 Production et prestation de service |
| 7.5.1 Maîtrise de la production et de la prestation de service | 8.5.1 Maîtrise de la production et de la prestation de service |
| 7.5.2 Propreté du produit | *Aucun article équivalent* |
| 7.5.3 Activités d'installation | *Aucun article équivalent* |
| 7.5.4 Prestations associées | *Aucun article équivalent* |
| 7.5.5 Exigences particulières pour les dispositifs médicaux stériles | *Aucun article équivalent* |
| 7.5.6 Validation des processus de production et de prestation de service | 8.5.1 Maîtrise de la production et de la prestation de service |
| 7.5.7 Exigences spécifiques relatives à la validation des procédés de stérilisation et des systèmes de barrière stérile | *Aucun article équivalent* |

### Tableau B.2 — Correspondances entre l'ISO 9001:2015 et l'ISO 13485:2016

| Article/paragraphe de l'ISO 9001:2015 | Article/paragraphe de l'ISO 13485:2016 |
|---------------------------------------|---------------------------------------|
| 5.2.2 Communication de la politique qualité | 5.3 Politique qualité |
| 5.3 Rôles, responsabilités et autorités au sein de l'organisme | 5.4.2 Planification du système de management de la qualité |
| | 5.5.1 Responsabilité et autorité |
| | 5.5.2 Représentant de la direction |
| 6 Planification | 5.4.2 Planification du système de management de la qualité |
| 6.1 Actions à mettre en œuvre face aux risques et opportunités | 5.4.2 Planification du système de management de la qualité |
| | 8.5.3 Actions préventives |
| 6.2 Objectifs qualité et planification des actions pour les atteindre | 5.4.1 Objectifs qualité |
| 6.3 Planification des modifications | 5.4.2 Planification du système de management de la qualité |
| 7 Support | 6 Management des ressources |
| 7.1 Ressources | 6 Management des ressources |
| 7.1.1 Généralités | 6.1 Mise à disposition des ressources |
| 7.1.2 Ressources humaines | 6.2 Ressources humaines |
| 7.1.3 Infrastructure | 6.3 Infrastructures |
| 7.1.4 Environnement pour la mise en œuvre des processus | 6.4.1 Environnement de travail |
| 7.1.5 Ressources pour la surveillance et la mesure | 7.6 Maîtrise des dispositifs de surveillance et de mesure |
| 7.1.5.1 Généralités | 7.6 Maîtrise des dispositifs de surveillance et de mesure |
| 7.1.5.2 Traçabilité de la mesure | 7.6 Maîtrise des dispositifs de surveillance et de mesure |
| 7.1.6 Connaissances organisationnelles | 6.2 Ressources humaines |
| 7.2 Compétences | 6.2 Ressources humaines |
| 7.3 Sensibilisation | 6.2 Ressources humaines |
| 7.4 Communication | 5.5.3 Communication interne |
| 7.5 Informations documentées | 4.2 Exigences relatives à la documentation |
| 7.5.1 Généralités | 4.2.1 Généralités |
| 7.5.2 Création et mise à jour des informations documentées | 4.2.4 Maîtrise des documents |
| | 4.2.5 Maîtrise des enregistrements |
| 7.5.3 Maîtrise des informations documentées | 4.2.3 Dossier du dispositif médical |
| | 4.2.4 Maîtrise des documents |
| | 4.2.5 Maîtrise des enregistrements |
| | 7.3.10 Dossiers de conception et de développement |
| 8 Réalisation des activités opérationnelles | 7 Réalisation du produit |
| 8.1 Planification et maîtrise opérationnelles | 7.1 Planification de la réalisation du produit |
| 8.2 Exigences relatives aux produits et services | 7.2 Processus relatifs aux clients |
| 8.2.1 Communication avec les clients | 7.2.3 Communication |
| 8.2.2 Détermination des exigences relatives aux produits et services | 7.2.1 Détermination des exigences relatives au produit |
| 8.2.3 Revue des exigences relatives aux produits et services | 7.2.2 Revue des exigences relatives au produit |
| 8.2.4 Modifications des exigences relatives aux produits et services | 7.2.2 Revue des exigences relatives au produit |
| 8.3 Conception et développement de produits et services | 7.3 Conception et développement |
| 8.3.1 Généralités | 7.3.1 Généralités |
| 8.3.2 Planification de la conception et du développement | 7.3.2 Planification de la conception et du développement |
| 8.3.3 Éléments d'entrée de la conception et du développement | 7.3.3 Éléments d'entrée de la conception et du développement |
| 8.3.4 Maîtrise de la conception et du développement | 7.3.5 Revue de la conception et du développement |
| | 7.3.6 Vérification de la conception et du développement |
| | 7.3.7 Validation de la conception et du développement |
| 8.3.5 Éléments de sortie de la conception et du développement | 7.3.4 Éléments de sortie de la conception et du développement |
| 8.3.6 Modifications de la conception et du développement | 7.3.9 Maîtrise des modifications de la conception et du développement |
| 8.4 Maîtrise des processus, produits et services fournis par des prestataires externes | 4.1 Exigences générales (voir 4.1.5) |
| 8.4.1 Généralités | 7.4.1 Processus d'achat |
| 8.4.2 Type et étendue de la maîtrise | 4.1 Exigences générales (voir 4.1.5) |
| | 7.4.1 Processus d'achat |
| | 7.4.3 Vérification du produit acheté |
| 8.4.3 Informations à l'attention des prestataires externes | 7.4.2 Informations relatives aux achats |
| | 7.4.3 Vérification du produit acheté |
| 8.5 Production et prestation de service | 7.5 Production et prestation de service |
| 8.5.1 Maîtrise de la production et de la prestation de service | 7.5.1 Maîtrise de la production et de la prestation de service |
| 8.5.2 Identification et traçabilité | 7.5.8 Identification |
| | 7.5.9 Traçabilité |
| 8.5.3 Propriété des clients ou des prestataires externes | 7.5.10 Propriété du client |
| 8.5.4 Préservation | 7.5.11 Préservation du produit |
| 8.5.5 Activités après livraison | 7.5.1 Maîtrise de la production et de la prestation de service |
| | 7.5.3 Activités d'installation |
| | 7.5.4 Prestations associées |
| | 8.2.2 Gestion des réclamations |
| | 8.2.3 Signalement aux autorités réglementaires |
| | 8.3.3 Actions en réponse à une non-conformité du produit détectée après livraison |
| 8.5.6 Maîtrise des modifications | 7.3.9 Maîtrise des modifications de la conception et du développement |
| 8.6 Libération des produits et services | 7.4.3 Vérification du produit acheté |
| | 8.2.6 Surveillance et mesure du produit |
| 8.7 Maîtrise des éléments de sortie non-conformes | 8.3 Maîtrise du produit non conforme |
| 9 Évaluation des performances | 8 Mesure, analyse et amélioration |
| 9.1 Surveillance, mesure, analyse et évaluation | 8 Mesure, analyse et amélioration |
| 9.1.1 Généralités | 8.1 Généralités |
| | 8.2.5 Surveillance et mesure des processus |
| | 8.2.6 Surveillance et mesure du produit |
| 9.1.2 Satisfaction du client | 7.2.3 Communication |
| | 8.2.1 Retour d'information |
| | 8.2.2 Gestion des réclamations |
| 9.1.3 Analyse et évaluation | 8.4 Analyse des données |
| 9.2 Audit interne | 8.2.4 Audit interne |
| 9.3 Revue de direction | 5.6 Revue de direction |
| 9.3.1 Généralités | 5.6.1 Généralités |
| 9.3.2 Éléments d'entrée de la revue de direction | 5.6.2 Éléments d'entrée de la revue |
| 9.3.3 Éléments de sortie de la revue de direction | 5.6.3 Éléments de sortie de la revue |
| 10 Amélioration | 8.5 Amélioration |
| 10.1 Généralités | 8.5.1 Généralités |
| 10.2 Non-conformité et action corrective | 8.3 Maîtrise du produit non conforme |
| | 8.5.2 Actions correctives |
| 10.3 Amélioration continue | 8.5.1 Généralités |
| | 8.5 Amélioration |

---

## Bibliographie

[1] ISO 9001:2015³⁾, *Systèmes de management de la qualité — Exigences*

[2] ISO 10012, *Systèmes de management de la mesure — Exigences pour les processus et les équipements de mesure*

[3] ISO 11607-1:2006, *Emballages des dispositifs médicaux stérilisés au stade terminal — Partie 1: Exigences relatives aux matériaux, aux systèmes de barrière stérile et aux systèmes d'emballage*

[4] ISO 11607-2, *Emballages des dispositifs médicaux stérilisés au stade terminal — Partie 2: Exigences de validation pour les procédés de formage, scellage et assemblage*

[5] ISO 14644 (toutes les parties), *Salles propres et environnements maîtrisés apparentés*

[6] ISO 14698 (toutes les parties), *Salles propres et environnements maîtrisés apparentés — Maîtrise de la biocontamination*

[7] ISO 14971:2007, *Dispositifs médicaux — Application de la gestion des risques aux dispositifs médicaux*

[8] ISO 19011, *Lignes directrices pour l'audit des systèmes de management*

[9] IEC 62366-1, *Dispositifs médicaux — Partie 1: Application de l'ingénierie de l'aptitude à l'utilisation aux dispositifs médicaux*

[10] GHTF/SG1/N055. 2009⁴⁾, *Definition of the Terms "Manufacturer", Authorised Representative, "Distributor" and "Importer"*

[11] GHTF/SG5/N4. 2010⁵⁾, *Post-Market Clinical Follow-Up Studies*

[12] GHTF/SG1/N70. 2011⁶⁾, *Label and Instructions for Use for Medical Devices*

[13] GHTF/SG1/N071. 2012⁷⁾, *Definition of the Terms "Medical Device" and "In Vitro Diagnostic (IVD) Medical Device"*

---

³⁾ Remplace l'ISO 9001:2008.  
⁴⁾ Disponible sur le site internet: http://www.imdrf.org/documents/doc-ghtf-sg1.asp  
⁵⁾ Disponible sur le site internet: http://www.imdrf.org/documents/doc-ghtf-sg5.asp  
⁶⁾ Disponible sur le site internet: http://www.imdrf.org/documents/doc-ghtf-sg1.asp  
⁷⁾ Disponible sur le site internet: http://www.imdrf.org/documents/doc-ghtf-sg1.asp

