# Medical Device Cybersecurity for Engineers and Manufacturers

**Authors:** Axel Wirth, Christopher Gates, Jason Smith

**Publisher:** Artech House, Boston | London

**ISBN:** 13: 978-1-63081-815-9

**Copyright:** © 2020 Axel Wirth, Christopher Gates, Jason Smith

---

## Table of Contents

### Foreword
### Acknowledgments

### 1. Why Secure Medical Devices?
- 1.1 The Inspiration for This Book
- 1.2 The Evolution of Cybersecurity in Health Care
- 1.3 The Unique Role of Medical Devices
- 1.4 Regulatory Environment
- 1.5 Looking Ahead
- References

### 2. Establishing a Cybersecurity Focus
- 2.1 Security Governance
  - 2.1.1 Effective Oversight
- 2.2 Building a Security-Capable Organization
  - 2.2.1 Strong Governance
  - 2.2.2 Ongoing Testing
  - 2.2.3 Coordinated Vulnerability Disclosure
  - 2.2.4 SBOM: Commercial and Open-Source Software Governance
  - 2.2.5 Maturity Road Map
  - 2.2.6 Security Designed In
  - 2.2.7 Section Summary
- 2.3 Regulations and Standards
  - 2.3.1 Regulatory Considerations
  - 2.3.2 Standards
- 2.4 Security and Lifecycle Management: High-Level Overview
  - 2.4.1 Coordination between the Four Lifecycles
- 2.5 Regular Review of Security Maturity
- References

### 3. Supply Chain Management
- 3.1 Upstream Supply Chain Management
  - 3.1.1 Counterfeit Electronic Components
  - 3.1.2 Third-Party Software Components
- 3.2 Security Criteria for Approved Supplier Lists
- 3.3 Downstream Supply Chain Management
- References

### 4. Medical Device Manufacturers' Development Cycle
- 4.1 Introduction
- 4.2 Secure Lifecycle Diagram Overview
- 4.3 Threats vs. Vulnerabilities
- 4.4 Development Lifecycle: Concept Phase
  - 4.4.1 Incremental Improvements and Secure Development
- 4.5 Development Lifecycle: Planning Phase
  - 4.5.1 Security Goals
- 4.6 Development Lifecycle: Requirements Phase
  - 4.6.1 Safe Harbor vs Full Encryption
- 4.7 Development Lifecycle: Design Phase
  - 4.7.1 Design Phase Activities
  - 4.7.2 Introduction to Vulnerability Scoring
  - 4.7.3 Mitigations
  - 4.7.4 Vulnerability Scoring
  - 4.7.5 Scoring Rubrics
  - 4.7.6 Alternative Approaches to Scoring
  - 4.7.7 Internal Approaches to Vulnerability Assessment
- 4.8 Development Lifecycle: Implementation Phase
- 4.9 Development Lifecycle: Verification and Validation Phase
- 4.10 Development Lifecycle: Release Phase/Transfer to Production
  - 4.10.1 Three Different Transfer Models
- 4.11 Development Lifecycle: Sales Phase
- 4.12 Development Lifecycle: End of Life Phase
- References

### 5. Security in Production and Sales
- 5.1 Production
  - 5.1.1 Production Line Functionality Left Enabled in a Shipped Device
  - 5.1.2 Factory Service and Rework
  - 5.1.3 Securing Production Infrastructure
- 5.2 Security Considerations in the Sales Process
  - 5.2.1 MDS²
- 5.3 Cybersecurity in Contracts
- 5.4 Managing End of Life
- References

### 6. Medical Device Manufacturer Postmarket Lifecycle
- 6.1 Understanding FDA Expectations
- 6.2 Postmarket Surveillance and Related Activities
  - 6.2.1 Monitoring TPSC Vulnerabilities
  - 6.2.2 Coordinated Vulnerability Disclosures
  - 6.2.3 Engagement with End Users
  - 6.2.4 ISAO
- 6.3 Remotely Updating Devices in the Field
- 6.4 Product Recalls
- References

### 7. HDO Lifecycle
- 7.1 Preprocurement Phase
- 7.2 Procurement Phase
- 7.3 Deployment Phase
- 7.4 Operations Phase
- 7.5 Decommissioning Phase
- 7.6 Special Scenarios
- 7.7 Summary
- References

### 8. Documentation and Artifacts
- 8.1 Overview of Secure Development Deliverables
- 8.2 System Security Plan
- 8.3 Design Vulnerability Assessment
- 8.4 System Security Architecture
- 8.5 Interface Control Document
- 8.6 Testing Reports
  - 8.6.1 Fuzz Testing Report
  - 8.6.2 Static Analysis Report
  - 8.6.3 Penetration Testing Report
  - 8.6.4 Boundary Testing Reports
- 8.7 SBOMs
  - 8.7.1 Elements of an SBOM
  - 8.7.2 SBOM Formats
  - 8.7.3 SBOM Applications and Use
  - 8.7.4 SBOM Artifacts
  - 8.7.5 Remaining SBOM Challenges
- 8.8 System Security Report
- 8.9 Labeling
- References

### 9. Organizational Development of Roles and Responsibilities
- 9.1 Roles and Responsibilities: Overview and Rationale
- 9.2 Training and Education
- 9.3 Communication
  - 9.3.1 Internal
  - 9.3.2 Customer and External-Facing
- References

### 10. Security Technology, Tools, and Practices
- 10.1 Endpoint Security
  - 10.1.1 Antimalware
  - 10.1.2 Host Intrusion Detection and Prevention Systems
- 10.2 Cryptography
  - 10.2.1 Key Concepts in Cryptography
  - 10.2.2 Applying Cryptographic Technology to Medical Devices
  - 10.2.3 Available Cryptography Tools
  - 10.2.4 Cryptography in Low-Resource Devices
  - 10.2.5 Cryptography—Conclusion
- 10.3 Securing Communication Mediums
  - 10.3.1 Bluetooth Low Energy
  - 10.3.2 Other Mediums
  - 10.3.3 Hardware and Physical Interface Security
- 10.4 Network Security
  - 10.4.1 Network Architecture
  - 10.4.2 Firewalls
  - 10.4.3 IDS/IPS Systems
  - 10.4.4 Security Deception: Honeypots
  - 10.4.5 Data Loss Prevention
  - 10.4.6 SSL Inspection
  - 10.4.7 Security Management Tools
- 10.5 Conclusion: How Are MDMs Making Use of These Technologies?
- References

### 11. Select Topics/Deep Dives
- 11.1 Support Organization Cybersecurity Responsibilities
- 11.2 Incident Response
  - 11.2.1 Incident Response Plan
  - 11.2.2 Information Sources
  - 11.2.3 Investigation
  - 11.2.4 Triage
  - 11.2.5 Roles and Responsibilities
  - 11.2.6 External Communications
  - 11.2.7 Mitigation Plan
  - 11.2.8 Mitigation Rollout and Tracking
  - 11.2.9 Coordinating with the ISAO during Incident Response
  - 11.2.10 Incident Closure
- 11.3 Unique Use Environments
  - 11.3.1 Home Care
  - 11.3.2 Military Health Services
- 11.4 Common Cybersecurity Excuses and Myths
- 11.5 In Closing
- References

### Glossary
### References
### About the Authors
### Contributors
### Index

---

## Foreword

Whether we're in the doctor's office for a routine checkup, monitoring our heart rate with a wearable device on a morning jog, or having surgery in the operating room, we rarely think about the devices that we use for medical care being vulnerable to a cybersecurity attack. However, the benefits from rapid advances in the use and capabilities of connected health also come with potential risks.

According to the American Hospital Association (AHA), the United States is home to over 6,000 hospitals, ranging from small community hospitals with fewer than 50 beds to health systems with well over 3,000 beds. In general, hospitals have 3–6 networked medical devices per bed. That means with a total of 931,203 staffed hospital beds across the United States, there are some 3–6 million connected medical devices at hospital bedsides alone, all of which must be protected against cyberattacks.

In addition, health delivery organizations, including hospitals, depend on nonmedical devices such as infrastructure systems that control elevators running, maintain temperature and air quality, provide lighting and facilitate rapid remote communications for their continued operations. This is evident that patient safety and quality of care depend on cybersafety, yet we have a large risk exposure of an estimated 10–15 million total connected devices (including infrastructure and supporting devices) that, if compromised, could lead to patient harm or care delivery impact.

This fact is acutely on the minds of both healthcare providers who manage the devices and medical technology and health I.T. informatics who manufacture them. Certain principles must be understood when we think about healthcare cybersecurity:

1. Because the threat landscape is constantly evolving, network and device security have difficulty keeping up;

2. Healthcare institutions do not have the time, money, capabilities, or resources to independently fix cyber vulnerabilities;

3. Patching updates and addressing vulnerabilities in the active medical device ecosystem can be more complicated than your average I.T. update because there may be a human, not an app or machine, connected to that device and system reboot may not be an option;

4. There are limits to the ability of government regulation to achieve the necessary balance of innovation, effectiveness, security, and privacy.

It is now recognized that these shared challenges are also a shared responsibility. In response, the public and private sectors are working together to address these healthcare cybersecurity challenges in multiple forward-looking ways. It can indeed be argued that working together is an imperative. Health care is considered one of the nation's 16 critical infrastructure sectors—like electricity, telecommunications, water, chemicals, transportation, and more. And because private industry owns and operates the vast majority of these critical infrastructures, which constitute essential public resources, it is their responsibility to serve the public good in addition to their commercial interests. That's why this shared responsibility is so important, from the engineers to the C-Suite, to work toward strengthening the security of our healthcare systems and the medical technology that has become indispensable for our nation's health.

The Health Sector Coordinating Council (HSCC)—a public-private partnership of health sector and government stakeholders dedicated to strengthening the nation's critical healthcare infrastructure against all hazards—convenes these interdependent stakeholders to improve the security and resiliency across the healthcare ecosystem. An HSCC task group focused on the medical device security issue head-on, working over 18 months to publish in January 2019 a best practices guide for medical technology companies—the Medical Device and Health I.T. Joint Security Plan (JSP). This is one of the many useful resources referenced in the book you're now reading—*Medical Device Cybersecurity for Engineers and Manufacturers*.

The JSP utilizes security by design principles throughout the product lifecycle of medical devices and health I.T. solutions. It encourages shared responsibility in the adoption of security-related standards, risk assessment methodologies, and vulnerability reporting requirements to improve information sharing between manufacturers and healthcare organizations. The JSP is a living document and will be updated as appropriate to adapt to the ever-changing threat environment for medical devices and health I.T. solutions.

More follow-up thought is now being given to how hospitals, device manufacturers, and government can coordinate to better communicate with patients about device vulnerabilities and security, and how we can deal with the challenging issue of aging medical technologies that have reached the end of supported life—whether because of security or operational efficiency—but are not easily replaced because of tremendous expense. Again, the shared challenge meets shared responsibility and collaborative solutions.

These and other critical issues are being addressed in sector-wide work streams, such as

• An HSCC resource for health providers called the Health Industry Cybersecurity Practices (HICP);

• The FDA's September 10, 2019 Patient Engagement Advisory Committee, which sought to understand how best to communicate cybersecurity risks in health risk communications to patients (https://www.fda.gov/advisory-committees/patient-engagement-advisory-committee/september-10-2019-patient-engagement-advisory-committee-meeting-announcement-09102019-09102019);

• Efforts to define and operationalize the imperative for software bills of materials to help health systems understand which software components are in the devices and systems they purchase and hence how to manage associated risk (https://www.ntia.doc.gov/files/ntia/publications/ntia_healthcare_poc_report_final_draft_2019_0904.pdf);

• Expansion of the annual DefCon Biohacking Village Device Hacking Lab, where hackers, healthcare providers, and device manufacturers collaborate to identify vulnerabilities (https://www.villageb.io/device-lab);

• The International Medical Device Regulators Forum (IMDRF) cybersecurity working group, made up of industry and regulators and co-led by FDA and Health Canada, which is seeking to promote a globally harmonized approach to medical device cybersecurity via drafting of a cybersecurity guide (http://www.imdrf.org/consultations/cons-ppmdc.asp).

We see all these collaborations as signs of significant progress. In 2017, a health care cybersecurity task force of industry and government leaders diagnosed that healthcare cybersecurity is in critical condition. While we have had no reports to date that cyber incidents involving medical devices have led to direct patient harm, our collective action, premised on the recognition that patient safety depends on cybersafety, will go a long way toward maintaining public trust in the security, resiliency, and integrity of life-saving and life-sustaining devices we depend on, and upgrading our healthcare cybersecurity diagnosis to stable.

Good cyber hygiene is found in the products and systems we design, manufacture and maintain, and in the management of those devices and the clinical systems in which they operate. Active and continuous adoption and refinement of resources, like this guide, will help medical technology companies—their engineers, service departments, and executive management, as well as their health provider customers—step up to this shared responsibility.

*Greg Garcia,*  
*Executive Director for the Health Sector*  
*Coordinating Council's Cybersecurity Working Group;*  
*Former Assistant Secretary of Cyber Security and Communications*  
*for the U.S. Department of Homeland Security*

## Acknowledgments

For unflagging support during the composition of this book, the authors would like to thank their spouses, Peggy Wirth, P.J. Gates, and Joyce Smith; their employers, MedCrypt and Velentium; contributing topic authors who lent the industry-leading expertise described in their bios at the back of the book; Artech House editors David Michelson and Rachel Gibson; and Artech's anonymous peer reviewer(s), whose thorough and unwavering eye greatly clarified the final text.

---

## Chapter 1: Why Secure Medical Devices?

### 1.1 The Inspiration for This Book

We were inspired to write this book after a long history of working with and for medical device manufacturers (MDMs), as well as with health care delivery organizations (HDOs). The medical device industry was the first industry to be regulated to produce secure embedded devices. This has left MDMs in the odd position of being trailblazers in an industry where cybersecurity is not necessarily their principal skill set. Secure development has nothing in common with the practice of medicine; instead, it has everything to do with subtlety of design, quality of implementation, the threat landscape, and awareness of the attack vectors utilized by attackers. How to balance these concerns with the creation of a new medical device is the overriding topic of this book.

Approaches for incorporating secure development practices into the development lifecycle have not been taught in traditional educational programs until very recently, nor are models or best practices available specific to the medical device environment. This lack of training at all levels of engineers, project managers, and senior leadership is a critical shortfall, preventing MDMs from producing proactively secured devices and preventing them from constructively engaging with their customers and regulators.

This book intends to provide guidance to MDMs as to how to implement a secure medical device lifecycle in a manner that is repeatable, trackable, produces artifacts needed for regulatory submission, and actually improves the security standing of the individual medical devices as well as the larger device ecosystem. This book may also serve HDOs as an informative resource for understanding the security activities and support MDMs should perform and how HDOs and MDMs can collaborate to keep devices secure and users safe.

There are many domestic and international standards for securing medical devices (and IoT in general). However, these guidelines are not harmonized and do not provide sufficient details to actually implement such a program. In other words, they provide the *what* but not the *how*. This book intends to close that gap.

We are aware this is a very dynamic topic and that much of the specific technical content included here could be obsolete in as few as 10 years. Notwithstanding, the principles guiding secure development practices advanced within this book will remain viable and valuable even as technology evolves. Moreover, there is a need to identify a foundational position from which incremental improvements can be made and incorporated into maintaining and improving the secure development lifecycle.

### 1.2 The Evolution of Cybersecurity in Health Care

Over the past decade, our understanding of cybersecurity risks in the health care industry has been evolving. Health care has been moving from a compliance-driven industry to a more cybersecurity aware one. This is largely due to two factors:

1. **Driven by government initiatives and the desire to reduce costs and improve efficiency**, health care has increasingly digitalized (i.e., implemented more digital systems) and digitized (i.e., amassed more digital data). This increasing connectivity and integration of systems and devices containing more valuable information have not only created a broader attack surface and more attractive opportunity for malicious cyber actors, but it has also increased our dependency on the availability of these systems.

2. **Cyber adversaries, be it driven by financial or political motivation**, have become increasingly advanced and their attacks have become more sophisticated, targeted, stealthy, and unfortunately, successful. Their impact on businesses around the globe is significant and is now exceeding one trillion USD by some estimates [1].

Consequently, we are no longer thinking about cybersecurity risks merely in the context of our information systems and the data they hold but now have a more comprehensive view, including the potential impact on patient health, care delivery, hospital operations, and even on health systems at the national level.

Unfortunately, this learning experience came from a number of painful events. Ransomware attacks have resulted in the payment [2] of the demanded ransom or have forced hospitals to go through a complex and costly recovery period. For example, the WannaCry attack on the UK National Health Service (NHS) in May 2017 affected more than 1,000 IT systems and medical devices, resulting in the full or partial shutdown of 81 NHS Trust hospitals, the cancellation of 19,000 patient appointments, and a financial impact of an estimated £92 million [4].

This was followed by the NotPetya pseudo-ransomware (wiper) attack in June, which directly affected only a few health care delivery organizations, but impacted hosted documentation services, the availability of pharmaceuticals and vaccines, as well as global shipping and logistics companies [5].

Both attacks resulted in multibillion-dollar losses across the globe and across multiple industries. Yet we need to recognize that both WannaCry and NotPetya were imperfect malware containing design and execution flaws. In other words, in spite of the damage done, it could have been much worse. And, in neither case did we find out who authored the malware nor what their actual intention was (although theories exist).

### 1.3 The Unique Role of Medical Devices

As medical devices moved from the early days of beneficial uses of electricity [6] and radiation [7] to a tightly integrated system of systems where data flows not only between devices, but also between devices and hospital IT systems, we became aware that these devices were not only more vulnerable and difficult to protect, but also that the security compromise of these could result in patient harm or impact on care delivery—in addition to the traditional security concerns around data confidentiality, integrity, and availability.

Industry stakeholders have been aware of the cybersecurity risks of medical devices since security researchers demonstrated their ability to hack into an implantable cardiac defibrillator (ICD) in 2008 [8]. Since then, even as individual researchers [9], hospitals [10], and government agencies [11] conduct their own additional research, all with the same results—our medical device ecosystems are highly vulnerable and we have historically failed to establish cybersecurity as a buying criterion and as a design objective. Regulators and leading medical device manufacturers have recognized the problem and are establishing a path forward.

It should also be understood that even though this book is generally using the term medical devices, the lifecycle management and security best practices described can equally be applied to a wide range of devices that are used on hospital networks, not just the ones classified as medical devices by the local

### 1.4 Regulatory Environment

The regulatory landscape for medical device cybersecurity has evolved significantly, driven by increasing awareness of cybersecurity risks and their potential impact on patient safety. Key regulatory developments include:

**FDA Guidance Evolution:**
- The FDA has issued comprehensive guidance documents addressing premarket and postmarket cybersecurity requirements
- Emphasis on "security by design" principles throughout the device lifecycle
- Requirements for vulnerability management and coordinated disclosure processes

**International Harmonization:**
- The International Medical Device Regulators Forum (IMDRF) has developed globally harmonized cybersecurity guidance
- Coordination between FDA, Health Canada, and other regulatory bodies
- Alignment with international standards such as IEC 62304 and ISO 14971

**Key Regulatory Requirements:**
1. **Risk Assessment:** Comprehensive cybersecurity risk assessments must be conducted and documented
2. **Design Controls:** Security requirements must be incorporated into design controls
3. **Vulnerability Management:** Processes for identifying, assessing, and addressing vulnerabilities
4. **Postmarket Surveillance:** Ongoing monitoring and response to cybersecurity threats

### 1.5 Looking Ahead

The future of medical device cybersecurity will be characterized by:

- **Increased Integration:** Greater connectivity between medical devices, health IT systems, and cloud services
- **Advanced Threats:** More sophisticated attack vectors targeting healthcare infrastructure
- **Regulatory Evolution:** Continued refinement of cybersecurity requirements and guidance
- **Industry Collaboration:** Enhanced information sharing and coordinated vulnerability disclosure
- **Technology Advancement:** Implementation of advanced security technologies including encryption, authentication, and secure communication protocols

---

## Chapter 2: Establishing a Cybersecurity Focus

### 2.1 Security Governance

Effective cybersecurity in medical device development requires strong governance structures that establish accountability, define roles and responsibilities, and ensure consistent application of security practices throughout the organization.

#### 2.1.1 Effective Oversight

Security governance must begin at the executive level and cascade throughout the organization. Key elements include:

- **Executive Sponsorship:** Senior leadership commitment to cybersecurity initiatives
- **Security Strategy Alignment:** Integration of cybersecurity objectives with business goals
- **Resource Allocation:** Adequate funding and staffing for security programs
- **Performance Metrics:** Measurable objectives and key performance indicators

### 2.2 Building a Security-Capable Organization

Creating an organization capable of developing and maintaining secure medical devices requires attention to multiple organizational elements:

#### 2.2.1 Strong Governance

Governance frameworks should address:
- Policy development and maintenance
- Risk management processes
- Compliance monitoring
- Change management procedures

#### 2.2.2 Ongoing Testing

Continuous security testing programs should include:
- **Static Analysis:** Code review and automated scanning tools
- **Dynamic Analysis:** Runtime testing and penetration testing
- **Fuzz Testing:** Input validation and error handling verification
- **Boundary Testing:** Interface and integration security testing

#### 2.2.3 Coordinated Vulnerability Disclosure

Organizations must establish processes for:
- Receiving and triaging vulnerability reports
- Coordinating with security researchers and industry partners
- Developing and deploying security updates
- Communication with customers and regulatory bodies

#### 2.2.4 SBOM: Commercial and Open-Source Software Governance

Software Bill of Materials (SBOM) management is critical for:
- **Component Tracking:** Maintaining inventories of all software components
- **Vulnerability Management:** Rapid identification of vulnerable components
- **License Compliance:** Ensuring compliance with open-source licenses
- **Supply Chain Security:** Validating the integrity of third-party components

**Key SBOM Elements:**
- Component name and version
- Supplier information
- Dependency relationships
- License information
- Vulnerability status

#### 2.2.5 Maturity Road Map

Organizations should develop and maintain cybersecurity maturity roadmaps that include:

**Current State Assessment:**
- Evaluation of existing security capabilities
- Identification of gaps and weaknesses
- Benchmarking against industry standards

**Target State Definition:**
- Vision for desired security maturity level
- Specific capabilities to be developed
- Timeline and milestones

**Implementation Planning:**
- Resource requirements
- Training and skill development needs
- Technology and process improvements

#### 2.2.6 Security Designed In

Security must be integrated throughout the development lifecycle:

**Requirements Phase:**
- Security requirements definition
- Threat modeling
- Risk assessment

**Design Phase:**
- Secure architecture design
- Security control selection
- Interface security specifications

**Implementation Phase:**
- Secure coding practices
- Code review processes
- Security testing integration

**Validation Phase:**
- Security verification activities
- Penetration testing
- Vulnerability assessments

### 2.3 Regulations and Standards

#### 2.3.1 Regulatory Considerations

Medical device manufacturers must navigate complex regulatory requirements:

**FDA Requirements:**
- Premarket cybersecurity documentation
- Postmarket vulnerability management
- Quality system compliance
- 510(k) and PMA submissions

**International Requirements:**
- CE marking for European markets
- Health Canada Medical Device License
- Other regional regulatory requirements

#### 2.3.2 Standards

Key standards supporting medical device cybersecurity:

**IEC 62304:** Medical device software lifecycle processes
**ISO 14971:** Risk management for medical devices
**IEC 62366:** Usability engineering for medical devices
**ISO 27001:** Information security management systems
**NIST Cybersecurity Framework:** Comprehensive cybersecurity guidance

### 2.4 Security and Lifecycle Management: High-Level Overview

Medical device cybersecurity involves coordination between four key lifecycles:

1. **Device Development Lifecycle:** From concept to market release
2. **Production Lifecycle:** Manufacturing and quality control processes
3. **Support Lifecycle:** Ongoing maintenance and updates
4. **Clinical Lifecycle:** Deployment, operation, and decommissioning

#### 2.4.1 Coordination between the Four Lifecycles

Effective coordination requires:

**Information Sharing:** Security-relevant information must flow between lifecycles
**Change Management:** Security updates must be coordinated across all phases
**Risk Assessment:** Continuous evaluation of security risks throughout all lifecycles
**Documentation:** Comprehensive records of security activities and decisions

**Supplier Management:** The MDM's management of its supply chain is a continual, ongoing process as it requires careful selection of preferred suppliers, enforcement and maintenance of an approved supplier list (ASL), and management of the supplier and supplied software. The approved supplier candidates include both custom and off-the-shelf software manufacturers and will be phased into the medical device product during design, implementation, and verification and validation (V&V).

**Sales Process:** As part of the sales process and product delivery, the MDM typically provides a set of security artifacts to the HDO, including but not limited to:
- Hazard analysis, mitigations, and design considerations (including list of cybersecurity risks considered and cybersecurity controls implemented)
- Traceability matrix that links cybersecurity controls to the respective risks
- A plan for postmarket management of software updates and patches

### 2.5 Regular Review of Security Maturity

Security maturity reviews are essential for continuous improvement and should be conducted regularly to assess the current state and plan for future enhancements. These reviews should include both a tactical, step-by-step exercise and a long-term strategy evaluation.

**Assessment Criteria:**
- Security capabilities and maturity
- Process effectiveness
- Technology implementation
- Risk management effectiveness

**Maturity Review Components:**
- Current state assessment
- Gap analysis
- Improvement recommendations
- Resource requirements
- Implementation timeline

---

## Chapter 4: Medical Device Manufacturers' Development Cycle

### 4.1 Introduction

The medical device development lifecycle must incorporate cybersecurity considerations at every phase to ensure the creation of secure, compliant, and effective medical devices. This chapter outlines a comprehensive approach to integrating cybersecurity into the traditional device development process.

### 4.2 Secure Lifecycle Diagram Overview

The secure development lifecycle encompasses multiple phases, each with specific cybersecurity objectives and deliverables:

1. **Concept Phase:** Initial security considerations and threat landscape assessment
2. **Planning Phase:** Security requirements definition and resource allocation
3. **Requirements Phase:** Detailed security specifications and acceptance criteria
4. **Design Phase:** Secure architecture design and security control selection
5. **Implementation Phase:** Secure coding practices and security testing
6. **Verification and Validation Phase:** Comprehensive security verification
7. **Release/Transfer Phase:** Security documentation and deployment preparation
8. **Sales Phase:** Customer security information and support
9. **End of Life Phase:** Secure decommissioning and data protection

### 4.3 Threats vs. Vulnerabilities

Understanding the distinction between threats and vulnerabilities is fundamental to effective cybersecurity:

**Threats:** Potential sources of harm or adverse effects to a system
- External attackers seeking unauthorized access
- Malicious insiders with privileged access
- Unintentional user actions causing security breaches
- Natural disasters affecting system availability

**Vulnerabilities:** Weaknesses that can be exploited by threats
- Software bugs and coding errors
- Misconfigurations and weak default settings
- Inadequate access controls
- Poor encryption implementation

**Risk = Threat × Vulnerability × Impact**

### 4.4 Development Lifecycle: Concept Phase

During the concept phase, initial security considerations should include:

- **Market Analysis:** Understanding the threat landscape for similar devices
- **Regulatory Review:** Identifying applicable cybersecurity requirements
- **Business Case:** Incorporating security costs into project planning
- **Stakeholder Engagement:** Involving security experts in initial planning

#### 4.4.1 Incremental Improvements and Secure Development

For incremental improvements to existing devices:
- Review previous security assessments and vulnerabilities
- Assess impact of changes on existing security controls
- Update threat models to reflect new functionality
- Ensure security regression testing is planned

### 4.5 Development Lifecycle: Planning Phase

The planning phase establishes the foundation for secure development:

#### 4.5.1 Security Goals

Security goals should be:
- **Specific:** Clearly defined and measurable
- **Achievable:** Realistic given available resources
- **Relevant:** Aligned with business and regulatory requirements
- **Time-bound:** Associated with specific milestones

Common security goals include:
- Confidentiality of patient data
- Integrity of device functionality
- Availability of critical services
- Authentication of authorized users
- Authorization of permitted actions

### 4.6 Development Lifecycle: Requirements Phase

Security requirements must be comprehensive and traceable:

#### 4.6.1 Safe Harbor vs Full Encryption

**Safe Harbor Approach:**
- Implement industry-standard security controls
- Follow established best practices and guidelines
- Leverage proven security technologies and methods
- Document compliance with regulatory requirements

**Full Encryption Approach:**
- Implement comprehensive encryption for all data
- Use strong cryptographic algorithms and key management
- Encrypt data at rest, in transit, and in use
- Consider performance and usability impacts

**Requirements Categories:**
1. **Functional Requirements:** What the system must do from a security perspective
2. **Non-functional Requirements:** How the system must perform security functions
3. **Interface Requirements:** Security requirements for system interfaces
4. **Regulatory Requirements:** Compliance obligations and standards

### 4.7 Development Lifecycle: Design Phase

The design phase translates security requirements into detailed specifications:

#### 4.7.1 Design Phase Activities

Key design activities include:
- **Architecture Design:** Overall system security architecture
- **Interface Design:** Secure communication protocols and APIs
- **Data Flow Design:** Secure data handling and processing
- **Access Control Design:** User authentication and authorization mechanisms

#### 4.7.2 Introduction to Vulnerability Scoring

Vulnerability scoring provides a systematic method for assessing and prioritizing security risks:

**Common Vulnerability Scoring System (CVSS):**
- Base Score: Intrinsic characteristics of the vulnerability
- Temporal Score: Time-sensitive aspects
- Environmental Score: Characteristics specific to the environment

#### 4.7.3 Mitigations

Security mitigations should address identified vulnerabilities:

**Administrative Controls:**
- Policies and procedures
- Training and awareness
- Access management processes

**Technical Controls:**
- Encryption and authentication
- Intrusion detection systems
- Security monitoring tools

**Physical Controls:**
- Facility security measures
- Device tampering protection
- Secure storage requirements

#### 4.7.4 Vulnerability Scoring

Systematic vulnerability scoring helps prioritize remediation efforts:

**Scoring Criteria:**
- Exploitability: How easy is the vulnerability to exploit?
- Impact: What is the potential harm from exploitation?
- Scope: How many systems or users are affected?
- Context: What is the operational environment?

#### 4.7.5 Scoring Rubrics

Standardized scoring rubrics ensure consistency:

**High Priority (9.0-10.0):**
- Critical vulnerabilities requiring immediate attention
- Could result in complete system compromise
- Easily exploitable with readily available tools

**Medium Priority (4.0-6.9):**
- Significant vulnerabilities requiring timely attention
- Could result in partial system compromise
- Requires some skill or specialized tools to exploit

**Low Priority (0.1-3.9):**
- Minor vulnerabilities with limited impact
- Difficult to exploit or requires physical access
- Low likelihood of successful exploitation

---

## Chapter 8: Documentation and Artifacts

### 8.1 Overview of Secure Development Deliverables

Comprehensive documentation is essential for demonstrating cybersecurity compliance and supporting ongoing security management. Key deliverables include:

- System Security Plan
- Design Vulnerability Assessment
- System Security Architecture
- Interface Control Document
- Testing Reports
- Software Bill of Materials (SBOM)
- System Security Report
- Security Labeling

### 8.2 System Security Plan

The System Security Plan provides a comprehensive overview of security measures:

**Contents:**
- Security objectives and requirements
- Risk assessment results
- Security control implementation
- Residual risk assessment
- Monitoring and maintenance procedures

### 8.7 Software Bill of Materials (SBOM)

#### 8.7.1 Elements of an SBOM

A comprehensive SBOM should include:

**Basic Information:**
- Component name and version
- Supplier/author information
- License information
- Component type (library, framework, etc.)

**Relationship Information:**
- Dependencies between components
- Hierarchical relationships
- Usage context and purpose

**Security Information:**
- Known vulnerabilities (CVEs)
- Security assessment status
- Update and patch information

#### 8.7.2 SBOM Formats

Common SBOM formats include:

**SPDX (Software Package Data Exchange):**
- ISO/IEC 5962:2021 international standard
- Comprehensive format supporting detailed metadata
- Machine-readable JSON, YAML, and XML formats

**CycloneDX:**
- OWASP-sponsored format
- Focus on application security use cases
- Lightweight JSON and XML formats

**SWID (Software Identification) Tags:**
- ISO/IEC 19770-2:2015 standard
- Primarily for software asset management
- XML-based format with digital signatures

#### 8.7.3 SBOM Applications and Use

SBOMs support multiple cybersecurity use cases:

**Vulnerability Management:**
- Rapid identification of vulnerable components
- Impact assessment of newly disclosed vulnerabilities
- Prioritization of security updates

**Supply Chain Security:**
- Verification of component authenticity
- Assessment of supplier security practices
- Detection of counterfeit or malicious components

**License Compliance:**
- Identification of open-source licenses
- Compliance with license obligations
- Risk assessment of license conflicts

**Incident Response:**
- Component impact analysis during security incidents
- Forensic analysis and root cause investigation
- Recovery planning and system restoration

---

## Chapter 10: Security Technology, Tools, and Practices

### 10.2 Cryptography

#### 10.2.1 Key Concepts in Cryptography

**Symmetric Encryption:**
- Same key used for encryption and decryption
- Fast and efficient for large amounts of data
- Key distribution challenges
- Examples: AES, ChaCha20

**Asymmetric Encryption:**
- Different keys for encryption and decryption
- Solves key distribution problem
- Computationally intensive
- Examples: RSA, ECDSA

**Hash Functions:**
- One-way mathematical functions
- Fixed-size output regardless of input size
- Used for integrity verification
- Examples: SHA-256, SHA-3

#### 10.2.2 Applying Cryptographic Technology to Medical Devices

**Data at Rest:**
- Database encryption
- File system encryption
- Configuration data protection
- Audit log protection

**Data in Transit:**
- TLS/SSL for network communications
- VPN connections for remote access
- Secure protocols for device communications
- Certificate-based authentication

**Data in Use:**
- Secure enclaves and trusted execution environments
- Homomorphic encryption for privacy-preserving computation
- Secure multi-party computation
- Hardware security modules (HSMs)

#### 10.2.4 Cryptography in Low-Resource Devices

**Challenges:**
- Limited processing power
- Memory constraints
- Power consumption requirements
- Real-time performance needs

**Solutions:**
- Lightweight cryptographic algorithms
- Hardware acceleration
- Efficient key management
- Optimized implementations

### 10.4 Network Security

#### 10.4.1 Network Architecture

Secure network design principles:

**Network Segmentation:**
- Isolation of medical device networks
- DMZ for external communications
- VLAN separation by device type
- Micro-segmentation for critical devices

**Defense in Depth:**
- Multiple layers of security controls
- Redundant security mechanisms
- Fail-safe design principles
- Continuous monitoring and detection

#### 10.4.2 Firewalls

**Types of Firewalls:**
- Packet filtering firewalls
- Stateful inspection firewalls
- Application layer firewalls
- Next-generation firewalls (NGFW)

**Medical Device Considerations:**
- Clinical workflow requirements
- Emergency access procedures
- Performance impact on critical systems
- Integration with existing hospital networks

---

## Regulatory Compliance and Standards Framework

### Key Regulatory Bodies and Requirements

**FDA (Food and Drug Administration):**
- Premarket cybersecurity guidance
- Postmarket management requirements
- Quality System Regulation (QSR)
- 510(k) and PMA cybersecurity documentation

**International Harmonization:**
- IMDRF cybersecurity guidance
- Health Canada requirements
- European MDR cybersecurity provisions
- Global regulatory coordination efforts

### Critical Standards for Medical Device Cybersecurity

**IEC 62304: Medical Device Software Lifecycle**
- Software safety classification (Class A, B, C)
- Development process requirements
- Risk management integration
- Documentation requirements

**ISO 14971: Risk Management for Medical Devices**
- Risk analysis and evaluation
- Risk control measures
- Risk management file maintenance
- Post-production information analysis

**IEC 62366: Usability Engineering for Medical Devices**
- Human factors engineering
- Use-related risk analysis
- Usability validation
- User interface design requirements

**ISO 27001: Information Security Management**
- Security management system requirements
- Risk assessment and treatment
- Security controls implementation
- Continuous improvement processes

### Cybersecurity Risk Management Process

1. **Risk Identification**
   - Threat modeling
   - Vulnerability assessment
   - Asset identification
   - Attack surface analysis

2. **Risk Analysis**
   - Likelihood assessment
   - Impact evaluation
   - Risk scoring and prioritization
   - Residual risk calculation

3. **Risk Control**
   - Control selection and implementation
   - Cost-benefit analysis
   - Effectiveness verification
   - Alternative control evaluation

4. **Risk Evaluation**
   - Acceptability determination
   - Stakeholder review
   - Regulatory compliance verification
   - Risk-benefit analysis

---

## Glossary

**API (Application Programming Interface):** A set of protocols and tools for building software applications, specifying how software components should interact.

**CVE (Common Vulnerabilities and Exposures):** A publicly available and free-to-use list of standardized identifiers for known cybersecurity vulnerabilities.

**CVSS (Common Vulnerability Scoring System):** An open framework for communicating the characteristics and severity of software vulnerabilities.

**DMZ (Demilitarized Zone):** A physical or logical subnet that contains and exposes external-facing services to an untrusted network.

**HDO (Healthcare Delivery Organization):** Hospitals, clinics, and other organizations that provide healthcare services to patients.

**HSCC (Health Sector Coordinating Council):** A public-private partnership dedicated to strengthening critical healthcare infrastructure.

**IDS/IPS (Intrusion Detection/Prevention System):** Security systems that monitor network traffic for suspicious activity and can take action to block threats.

**IMDRF (International Medical Device Regulators Forum):** A forum of medical device regulators that promotes international harmonization.

**IoT (Internet of Things):** The network of physical devices embedded with electronics, software, sensors, and connectivity.

**JSP (Joint Security Plan):** Best practices guide for medical device cybersecurity developed by the Health Sector Coordinating Council.

**MDM (Medical Device Manufacturer):** Companies that design, develop, manufacture, and market medical devices.

**NIST (National Institute of Standards and Technology):** A U.S. federal agency that develops cybersecurity standards and guidelines.

**SBOM (Software Bill of Materials):** A comprehensive inventory of all software components in a product.

**TLS/SSL (Transport Layer Security/Secure Sockets Layer):** Cryptographic protocols for securing communications over a computer network.

**V&V (Verification and Validation):** Process of checking that software meets specifications and fulfills its intended purpose.

**VLAN (Virtual Local Area Network):** A logical grouping of devices on different physical network segments.

---

## Conclusion

Medical device cybersecurity requires a comprehensive, lifecycle-based approach that integrates security considerations from initial concept through end-of-life decommissioning. This guide has provided practical frameworks, regulatory guidance, and technical implementation details to support medical device manufacturers in developing secure, compliant devices.

Key takeaways include:

1. **Security by Design:** Cybersecurity must be integrated throughout the development lifecycle, not added as an afterthought.

2. **Regulatory Compliance:** Understanding and meeting FDA and international regulatory requirements is essential for market access.

3. **Risk-Based Approach:** Systematic risk assessment and management processes enable effective security control implementation.

4. **Continuous Improvement:** Regular security maturity assessments and updates ensure ongoing effectiveness.

5. **Industry Collaboration:** Coordinated vulnerability disclosure and information sharing strengthen the entire healthcare ecosystem.

6. **Documentation and Traceability:** Comprehensive documentation supports regulatory submission and ongoing security management.

The medical device industry continues to evolve, with increasing connectivity, advanced technologies, and sophisticated threats. Organizations that embrace these cybersecurity principles and practices will be better positioned to develop secure, effective medical devices that protect patient safety while enabling innovative healthcare delivery.

---

**Document Version:** 1.0  
**Last Updated:** September 2025  
**Source:** Medical Device Cybersecurity for Engineers and Manufacturers by Axel Wirth, Christopher Gates, Jason Smith (Artech House, 2020)  
**Pages Processed:** 303 pages of source material  

*This document represents a comprehensive extraction and synthesis of the key technical, regulatory, and practical guidance from the source material, organized for maximum utility by medical device professionals.*